
<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="https://verycoldplay.github.io/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Energy_use/Ventilation_Humidification_system.html" rel="canonical"/>
<link href="Lighting_system.html" rel="prev"/>
<link href="CHP.html" rel="next"/>
<link href="../../assets/images/favicon.png" rel="icon"/>
<meta content="mkdocs-1.6.1, mkdocs-material-9.6.15" name="generator"/>
<title>3.5. 환기 &amp; 가습 에너지소요량 - ECO2 Guide Center</title>
<link href="../../assets/stylesheets/main.342714a4.min.css" rel="stylesheet"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
<link href="../../assets/pretendard.css" rel="stylesheet"/>
<link href="../../assets/custom.css" rel="stylesheet"/>
<script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#35-energy-use-for-ventilation-humidification-system">
          콘텐츠로 이동
        </a>
</div>
<div data-md-component="announce">
</div>
<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
<nav aria-label="상단/헤더" class="md-header__inner md-grid">
<a aria-label="ECO2 Guide Center" class="md-header__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            ECO2 Guide Center
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              3.5. 환기 &amp; 가습 에너지소요량
            
          </span>
</div>
</div>
</div>
<script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="검색" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="검색" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
</label>
<nav aria-label="검색" class="md-search__options">
<button aria-label="지우기" class="md-search__icon md-icon" tabindex="-1" title="지우기" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
</button>
</nav>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="" tabindex="0">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            검색 초기화
          </div>
<ol class="md-search-result__list" role="presentation"></ol>
</div>
</div>
</div>
</div>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="네비게이션" class="md-nav md-nav--primary" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="ECO2 Guide Center" class="md-nav__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
    ECO2 Guide Center
  </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../index.html">
<span class="md-ellipsis">
    Welcome
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Logic Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_2">
<span class="md-nav__icon md-icon"></span>
            ECO2 Logic Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_1" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_1" id="__nav_2_1_label" tabindex="0">
<span class="md-ellipsis">
    개요
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_1_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_1">
<span class="md-nav__icon md-icon"></span>
            개요
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../a/index.html">
<span class="md-ellipsis">
    계산 절차
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Monthly_method.html">
<span class="md-ellipsis">
    월별 분석방식(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Zoning.html">
<span class="md-ellipsis">
    건물 조닝(SY)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
<span class="md-ellipsis">
    1. 에너지요구량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_2">
<span class="md-nav__icon md-icon"></span>
            1. 에너지요구량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Heat_gain_loss.html">
<span class="md-ellipsis">
    1.1. 열획득과 열손실
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Cooling_heating_energy_demand.html">
<span class="md-ellipsis">
    1.2. 냉방 및 난방 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Value.html">
<span class="md-ellipsis">
    1.3. 개별 값 설정(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Lighting_energy_demand.html">
<span class="md-ellipsis">
    1.4. 조명 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Hot_water.html">
<span class="md-ellipsis">
    1.5. 급탕 에너지요구량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
<span class="md-ellipsis">
    2. 공조처리
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_3">
<span class="md-nav__icon md-icon"></span>
            2. 공조처리
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../HVAC/Integration.html">
<span class="md-ellipsis">
    2.1. 분석치의 연계
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../HVAC/Fan.html">
<span class="md-ellipsis">
    2.2. 송풍
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../HVAC/HCHD.html">
<span class="md-ellipsis">
    2.3. 가열, 냉각, 가습, 제습
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
<span class="md-ellipsis">
    3. 에너지소요량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_4">
<span class="md-nav__icon md-icon"></span>
            3. 에너지소요량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="Heating_system.html">
<span class="md-ellipsis">
    3.1. 난방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Cooling_system.html">
<span class="md-ellipsis">
    3.2. 냉방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Hot_water_system.html">
<span class="md-ellipsis">
    3.3. 급탕 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Lighting_system.html">
<span class="md-ellipsis">
    3.4. 조명 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--active">
<input class="md-nav__toggle md-toggle" id="__toc" type="checkbox"/>
<label class="md-nav__link md-nav__link--active" for="__toc">
<span class="md-ellipsis">
    3.5. 환기 &amp; 가습 에너지소요량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<a class="md-nav__link md-nav__link--active" href="Ventilation_Humidification_system.html">
<span class="md-ellipsis">
    3.5. 환기 &amp; 가습 에너지소요량
    
  </span>
</a>
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#351">
<span class="md-ellipsis">
      3.5.1. 실내냉방 팬
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#352">
<span class="md-ellipsis">
      3.5.2. 열회수기 펌프 및 전동장치
    </span>
</a>
<nav aria-label="3.5.2. 열회수기 펌프 및 전동장치" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#3521">
<span class="md-ellipsis">
      3.5.2.1. 순환배관망 연동시스템 펌프
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#3522">
<span class="md-ellipsis">
      3.5.2.2. 회전자 구동
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#353">
<span class="md-ellipsis">
      3.5.3. 가습기 펌프
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#354-2">
<span class="md-ellipsis">
      3.5.4. 증기공급을 위한 2차에너지
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#355">
<span class="md-ellipsis">
      3.5.5. 가습에 대한 증기 생산기
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="CHP.html">
<span class="md-ellipsis">
    3.6. 열병합 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Primary_energy_demand.html">
<span class="md-ellipsis">
    3.7. 1차에너지소요량 계산
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Annex_A_Table.html">
<span class="md-ellipsis">
    Annex A Table
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
<span class="md-ellipsis">
    4. 신재생에너지
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_5">
<span class="md-nav__icon md-icon"></span>
            4. 신재생에너지
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/S_thermal.html">
<span class="md-ellipsis">
    4.1. 태양열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/PV.html">
<span class="md-ellipsis">
    4.2. 태양광 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/GH_thermal.html">
<span class="md-ellipsis">
    4.3. 지열 및 수열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Wind.html">
<span class="md-ellipsis">
    4.4. 풍력 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Cell.html">
<span class="md-ellipsis">
    4.5. 연료전지
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 User Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_3_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_3">
<span class="md-nav__icon md-icon"></span>
            ECO2 User Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/00_main_page.html">
<span class="md-ellipsis">
    Program Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/01_building_info.html">
<span class="md-ellipsis">
    Building Info
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/02_input_zone.html">
<span class="md-ellipsis">
    입력존
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/03_input_surface.html">
<span class="md-ellipsis">
    입력면
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/04_hvac_processing.html">
<span class="md-ellipsis">
    공조처리
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/05_heating_equip.html">
<span class="md-ellipsis">
    난방기기
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/06_heating_supply.html">
<span class="md-ellipsis">
    난방공급시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/07_heating_distribution.html">
<span class="md-ellipsis">
    난방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/08_cooling_equip.html">
<span class="md-ellipsis">
    Cooling Equipment
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/09_cooling_distribution.html">
<span class="md-ellipsis">
    냉방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/10_renewable_chp.html">
<span class="md-ellipsis">
    신재생 및 열병합
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/11_thermal_transmittance.html">
<span class="md-ellipsis">
    열관류율
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/12_montly_energy_use.html">
<span class="md-ellipsis">
    월별 에너지 사용량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Assessment Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_4">
<span class="md-nav__icon md-icon"></span>
            ECO2 Assessment Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../3.%20ECO2%20Assessment%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
<span class="md-ellipsis">
    Reference
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_5">
<span class="md-nav__icon md-icon"></span>
            Reference
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../4.%20Reference/Logic_Equations.html">
<span class="md-ellipsis">
    Logic Equations (수식 모음)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#351">
<span class="md-ellipsis">
      3.5.1. 실내냉방 팬
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#352">
<span class="md-ellipsis">
      3.5.2. 열회수기 펌프 및 전동장치
    </span>
</a>
<nav aria-label="3.5.2. 열회수기 펌프 및 전동장치" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#3521">
<span class="md-ellipsis">
      3.5.2.1. 순환배관망 연동시스템 펌프
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#3522">
<span class="md-ellipsis">
      3.5.2.2. 회전자 구동
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#353">
<span class="md-ellipsis">
      3.5.3. 가습기 펌프
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#354-2">
<span class="md-ellipsis">
      3.5.4. 증기공급을 위한 2차에너지
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#355">
<span class="md-ellipsis">
      3.5.5. 가습에 대한 증기 생산기
    </span>
</a>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<div style="text-align: right; font-size: 0.9em; color: #666; margin-bottom: -1em;">
</div>
<h1 id="35-energy-use-for-ventilation-humidification-system">3.5. 환기/가습 에너지소요량 (Energy use for ventilation &amp; humidification system)<a class="headerlink" href="#35-energy-use-for-ventilation-humidification-system" title="Permanent link">¶</a></h1>
<p>환기/가습 에너지소요량 파트에서는 공조에 필요한 에너지소요량 중 환기(팬)와 가습에 대한 내용만을 포함하고 있습니다. 보다 구체적으로는 다음의 5가지 항목을 다룹니다: <br/>
 (1) 실내냉방 팬 <br/>
 (2) 열회수기 펌프 및 전동장치 <br/>
 (3) 가습기 펌프 <br/>
 (4) 증기공급을 위한 2차에너지 <br/>
 (5) 가습에 대한 증기 생산기   </p>
<hr/>
<h2 id="351">3.5.1. 실내냉방 팬<a class="headerlink" href="#351" title="Permanent link">¶</a></h2>
<p>실내냉방 팬에 대한 보조에너지 Q_c,ce,aux는 다음을 따라 계산됩니다:
<a class="equation-link" href="/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Hee1_Equation_List.html" rel="noopener noreferrer" target="_blank">
<span class="arithmatex">\( Q_{c,ce,aux} = f_{c,ce,aux} \cdot Q_{c,outg} \cdot t_{c,op} / 1000h \)</span>
</a></p>
<p>Where,
<span class="arithmatex">\(f_{c,ce,aux}\)</span>:찾는 중
<span class="arithmatex">\(Q_{c,outg}\)</span>: 찾는 중
<span class="arithmatex">\(t_{C,op}\)</span>: 찾는 중</p>
<p><span class="arithmatex">\(f_{c,ce,aux}\)</span>는 다음 표에 따라 결정됩니다.</p>
<!DOCTYPE html>

<html lang="ko">
<head>
<meta charset="utf-8"/>
<title>정격성능 표</title>
<style>
    table {
      border-collapse: collapse;
      width: 100%;
      font-family: "Malgun Gothic", sans-serif;
      font-size: 14px;
      text-align: center;
    }
    th, td {
      border: 1px solid black;
      padding: 6px;
    }
    td.left {
      text-align: left;
    }
  </style>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body>
<table>
<tr>
<th rowspan="1"></th>
<th class="left">정격성능<br/>kW/kW</th>
<th><i>f<sub>ce,aux</sub></i><br/>kWh/kWh</th>
</tr>
<tr>
<td class="left">실내냉방기기: 덕트분배 및 개별 취출구에 의한 DX-공조기</td>
<td>0.030</td>
<td>0.060</td>
</tr>
<tr>
<td class="left">실내냉방기기: DX(직팽식)-공조기<br/>천정 카세트형</td>
<td>0.020</td>
<td>0.040</td>
</tr>
<tr>
<td class="left">실내냉방기기: DX(직팽식)-공조기<br/>벽 부착형 및 상치 매입형</td>
<td>0.020</td>
<td>0.040</td>
</tr>
<tr>
<td class="left">냉수 팬컨벡터<br/>상치 매입형 및 천정형<br/>냉수온도 6℃</td>
<td>0.020</td>
<td>0.040</td>
</tr>
<tr>
<td class="left">냉수 팬컨벡터<br/>상치 매입형 및 천정형<br/>냉수온도 14℃</td>
<td>0.035</td>
<td>0.070</td>
</tr>
<tr>
<td class="left">냉수 팬컨벡터<br/>덕트분배식 천정형<br/>냉수온도 14℃</td>
<td>0.040</td>
<td>0.080</td>
</tr>
</table>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>
<hr/>
<h2 id="352">3.5.2. 열회수기 펌프 및 전동장치<a class="headerlink" href="#352" title="Permanent link">¶</a></h2>
<p>열회수기 펌프 및 전동장치에 소요되는 에너지는 순환배관망 연동시스템 펌프와 회전자 구동에 필요한 전기 에너지요구량, 즉 보조에너지에 해당됩니다. </p>
<hr/>
<h3 id="3521">3.5.2.1. 순환배관망 연동시스템 펌프<a class="headerlink" href="#3521" title="Permanent link">¶</a></h3>
<p>열회수에 대한 연간 보조에너지 <span class="arithmatex">\(Q_{hr,f,aux,a}\)</span>는 다음에 의해 계산됩니다:
<a class="equation-link" href="/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Hee1_Equation_List.html" rel="noopener noreferrer" target="_blank">
<span class="arithmatex">\( Q_{hr,f,aux,a} = P_{el,av,KVS} \cdot t_{WRG} \)</span>
</a></p>
<p>Where,
<span class="arithmatex">\(P_{el,av,KVS}\)</span> = 순환배관망 연동시스템 펌프의 전기적 성능 [W] (보고서에 명시되지 않음)
<span class="arithmatex">\(t_{WRG}\)</span>=열회수기 펌프의 운전시간</p>
<p><span class="arithmatex">\(P_{el,av,KVS}\)</span>는 펌프의 제어 방식에 따라 두 가지로 계산됩니다:</p>
<!DOCTYPE html>

<html lang="ko">
<head>
<meta charset="utf-8"/>
<title>펌프 제어 방식</title>
<style>
    table {
      border-collapse: collapse;
      width: 100%;
      font-family: "Malgun Gothic", sans-serif;
      font-size: 14px;
      text-align: left;
    }
    th, td {
      border: 1px solid black;
      padding: 6px;
    }
  </style>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body>
<table>
<tr>
<th>펌프 제어 방식</th>
<th>계산식</th>
</tr>
<tr>
<td>비제어</td>
<td>
<div>$$P_{el,av,KVS} = V_e \cdot 0.03 \; \mathrm{W}/(\mathrm{m}^3/\mathrm{h})$$</div>
</td>
</tr>
<tr>
<td>회전수제어</td>
<td>
<div>$$P_{el,av,KVS} = V_e \cdot 0.015 \; \mathrm{W}/(\mathrm{m}^3/\mathrm{h})$$</div>
</td>
</tr>
</table>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>
<p>Where, <span class="arithmatex">\(V_{e}\)</span>: 열회수기의 설계-외기유량</p>
<hr/>
<h3 id="3522">3.5.2.2. 회전자 구동<a class="headerlink" href="#3522" title="Permanent link">¶</a></h3>
<p>회전식 열교환기 구동에 대한 연간 보조에너지 <span class="arithmatex">\(Q_{hr,f,aux,a}\)</span>는 다음에 의해 계산됩니다:
<a class="equation-link" href="/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Hee1_Equation_List.html" rel="noopener noreferrer" target="_blank">
<span class="arithmatex">\( Q_{hr,f,aux,a} = P_{el,av,rot} \cdot t_{WRG} \)</span>
</a></p>
<p>Where,
<span class="arithmatex">\(P_{el,av,rot}\)</span> = 회전자 구동의 전기적 성능 [W]
<span class="arithmatex">\(t_{WRG}\)</span>=열회수기 펌프의 운전시간 </p>
<p>회전자 구동의 전기적 성능은 열회수의 설계-외기유량에 따라 다음 표와 같이 결정합니다.</p>
<!DOCTYPE html>

<html lang="ko">
<head>
<meta charset="utf-8"/>
<title>외기유량과 전기적 성능</title>
<style>
    table {
      border-collapse: collapse;
      width: 60%;
      font-family: "Malgun Gothic", sans-serif;
      font-size: 14px;
      text-align: center;
    }
    th, td {
      border: 1px solid black;
      padding: 6px;
    }
  </style>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body>
<table>
<tr>
<th>열회수의 설계-외기 유량 V<sub>e</sub><br/>[m³/h]</th>
<th>회전자 구동의 전기적 성능<br/>P<sub>el,av,rot</sub> [W]</th>
</tr>
<tr>
<td>&lt; 7,500</td>
<td>90</td>
</tr>
<tr>
<td>7,500–25,000</td>
<td>180</td>
</tr>
<tr>
<td>25,000–65,000</td>
<td>370</td>
</tr>
<tr>
<td>&gt; 65,000</td>
<td>750</td>
</tr>
</table>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>
<hr/>
<h2 id="353">3.5.3. 가습기 펌프<a class="headerlink" href="#353" title="Permanent link">¶</a></h2>
<p>가슴기 펌프에 대한 연간 보조에너지 <span class="arithmatex">\(Q_{mh,f,aux}\)</span>는 공조기기의 운전시간에 대한 표준값을 바탕으로 다음과 같이 계산됩니다:</p>
<p><a class="equation-link" href="/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Hee1_Equation_List.html" rel="noopener noreferrer" target="_blank">
<span class="arithmatex">\( Q_{hr,f,aux,a} = V_e \cdot P_{el,mth} \cdot t_{VB} \cdot f_{mh} \)</span>
</a></p>
<p>Where,
<span class="arithmatex">\(V_{e}\)</span>: 가습의 설계-외기유량
<span class="arithmatex">\(P_{el,mh}\)</span>: 가습기 펌프의 공기유량 m^3/h 당 성능
<span class="arithmatex">\(t_{VB}\)</span>: 가습 운전시간
<span class="arithmatex">\(f_{mh}\)</span>: 가습제어에 대한 부분부하 계수</p>
<p>가습기 펌프의 공기유량 <span class="arithmatex">\(m^3/h\)</span>당 성능은 다음 표를 따라 결정됩니다:</p>
<!DOCTYPE html>

<html lang="ko">
<head>
<meta charset="utf-8"/>
<title>제어방식에 따른 성능 및 제어계수</title>
<style>
    table {
      border-collapse: collapse;
      width: 90%;
      font-family: "Malgun Gothic", sans-serif;
      font-size: 14px;
      text-align: center;
    }
    th, td {
      border: 1px solid black;
      padding: 6px;
    }
    td.left {
      text-align: left;
    }
  </style>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body>
<table>
<tr>
<th rowspan="1"> </th>
<th rowspan="1">제어</th>
<th rowspan="1">성능<br/>P<sub>el,mth</sub><br/>W/m²/h</th>
<th colspan="1">제어계수<br/>f<sub>mh</sub><br/>6 g/kg</th>
<th colspan="1">제어계수<br/>f<sub>mh</sub><br/>8 g/kg</th>
</tr>
<tr>
<td rowspan="1">에어 와셔식 및 적하식</td>
<td>비제어 및 밸브제어</td>
<td>0.01</td>
<td>1</td>
<td>1</td>
</tr>
<tr>
<td rowspan="4">순환 분무식</td>
<td>비제어</td>
<td>0.20</td>
<td>1</td>
<td>1</td>
</tr>
<tr>
<td>밸브제어</td>
<td>0.20</td>
<td>1</td>
<td>1</td>
</tr>
<tr>
<td>비례 펄스</td>
<td>0.20</td>
<td>0.35</td>
<td>0.50</td>
</tr>
<tr>
<td>회전수제어</td>
<td>0.20</td>
<td>0.20</td>
<td>0.30</td>
</tr>
<tr>
<td>고압식</td>
<td>회전수제어</td>
<td>0.04</td>
<td>0.35</td>
<td>0.50</td>
</tr>
</table>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>
<hr/>
<h2 id="354-2">3.5.4. 증기공급을 위한 2차에너지<a class="headerlink" href="#354-2" title="Permanent link">¶</a></h2>
<p>증기공급에 대한 2차에너지 <span class="arithmatex">\(Q_{m*,f}\)</span>는 다음을 따라 계산됩니다:
<a class="equation-link" href="/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Hee1_Equation_List.html" rel="noopener noreferrer" target="_blank">
<span class="arithmatex">\( Q_{m^*,f} = Q_{m^*,outg} \cdot f_{m^*,f} \)</span>
</a></p>
<p>Where, 
<span class="arithmatex">\(Q_{m*,outg}\)</span>: 증기생산을 위한 열생산기의 열공급량
<span class="arithmatex">\(f_{m*,f}\)</span>: 증기생산에 대한 2차에너지 계수</p>
<p>증기생산에 대한 2차에너지 계수 <span class="arithmatex">\(f_{m*,f}\)</span>는 다음 표의 값을 활용합니다.</p>
<!DOCTYPE html>

<html lang="ko">
<head>
<meta charset="utf-8"/>
<title>증기가습 종류별 에너지계수</title>
<style>
    table {
      border-collapse: collapse;
      width: 80%;
      font-family: "Malgun Gothic", sans-serif;
      font-size: 14px;
      text-align: center;
    }
    th, td {
      border: 1px solid black;
      padding: 6px;
    }
    td.left {
      text-align: left;
    }
  </style>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body>
<table>
<tr>
<th>증기가습 종류</th>
<th>에너지계수<br/><i>f<sub>m*,f</sub></i></th>
</tr>
<tr>
<td class="left">전기적 전극 또는 저항가열 - 비정제수 (음료용이 아닌)</td>
<td>1.16</td>
</tr>
<tr>
<td class="left">가스가열 - 비정제수 (고위발열로 환산된)</td>
<td>1.51</td>
</tr>
<tr>
<td class="left">기름가열 - 비정제수 (고위발열로 환산된)</td>
<td>1.45</td>
</tr>
<tr>
<td class="left">자켓히팅이 없는 지역증기 (고위발열로 환산된)</td>
<td>1.44</td>
</tr>
<tr>
<td class="left">자켓히팅이 있는 지역증기 (고위발열로 환산된)</td>
<td>1.55</td>
</tr>
</table>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>
<hr/>
<h2 id="355">3.5.5. 가습에 대한 증기 생산기<a class="headerlink" href="#355" title="Permanent link">¶</a></h2>
<p>가습에 대한 증기 생산기에 대한 2차에너지 <span class="arithmatex">\(Q_{m*f}\)</span>는 실내 냉방 팬에 대한 보조에너지를 참조하여 다음과 같이 계산됩니다:
<a class="equation-link" href="/eco2_guide_center/1.%20ECO2%20Logic%20Guide/Hee1_Equation_List.html" rel="noopener noreferrer" target="_blank">
<span class="arithmatex">\( Q_{m^*,f,j(Dampf)} = \sum Q_{m^*,f} \)</span>
</a></p>
<aside class="md-source-file">
<span class="md-source-file__fact">
<span class="md-icon" title="마지막 업데이트">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"></path></svg>
</span>
<span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="2025년 8월 18일 06:39:16 UTC">2025년 8월 18일</span>
</span>
</aside>
</article>
</div>
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
</div>
</main>
<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" rel="noopener" target="_blank">
      Material for MkDocs
    </a>
</div>
</div>
</div>
</footer>
</div>
<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "../..", "features": ["navigation.path", "navigation.tabs.sticky", "navigation.tracking"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "\ud074\ub9bd\ubcf4\ub4dc\uc5d0 \ubcf5\uc0ac\ub428", "clipboard.copy": "\ud074\ub9bd\ubcf4\ub4dc\ub85c \ubcf5\uc0ac", "search.result.more.one": "\uc774 \ubb38\uc11c\uc5d0\uc11c 1\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.more.other": "\uc774 \ubb38\uc11c\uc5d0\uc11c #\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.none": "\uac80\uc0c9\uc5b4\uc640 \uc77c\uce58\ud558\ub294 \ubb38\uc11c\uac00 \uc5c6\uc2b5\ub2c8\ub2e4", "search.result.one": "1\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.other": "#\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.placeholder": "\uac80\uc0c9\uc5b4\ub97c \uc785\ub825\ud558\uc138\uc694", "search.result.term.missing": "\ud3ec\ud568\ub418\uc9c0 \uc54a\uc740 \uac80\uc0c9\uc5b4", "select.version": "\ubc84\uc804 \uc120\ud0dd"}, "version": null}</script>
<script src="../../assets/javascripts/bundle.56ea9cef.min.js"></script>
<script src="../../assets/polyfill.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/katex.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/contrib/auto-render.min.js"></script>
<script src="https://unpkg.com/mermaid@10/dist/mermaid.min.js"></script>
<script src="../../assets/mathjax-config.js"></script>
<script src="../../assets/mathjax-linker.js"></script>
<script src="../../assets/mermaid-init.js"></script>
<script src="../../assets/mermaid-font-fix.js"></script>
<script src="../../assets/cache-buster.js"></script>
<script src="../../assets/breadcrumb.js"></script>
<script src="../../assets/scroll-to-top.js"></script>
</body>
</html>