
<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="https://verycoldplay.github.io/eco2_guide_center/1.%20ECO2%20Logic%20Guide/HVAC/HCHD.html" rel="canonical"/>
<link href="Fan.html" rel="prev"/>
<link href="../Energy_use/Heating_system.html" rel="next"/>
<link href="../../assets/images/favicon.png" rel="icon"/>
<meta content="mkdocs-1.6.1, mkdocs-material-9.6.15" name="generator"/>
<title>3. 가열, 냉각, 가습, 제습 - ECO2 Guide Center</title>
<link href="../../assets/stylesheets/main.342714a4.min.css" rel="stylesheet"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
<link href="../../assets/pretendard.css" rel="stylesheet"/>
<link href="../../assets/custom.css" rel="stylesheet"/>
<script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#3">
          콘텐츠로 이동
        </a>
</div>
<div data-md-component="announce">
</div>
<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
<nav aria-label="상단/헤더" class="md-header__inner md-grid">
<a aria-label="ECO2 Guide Center" class="md-header__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            ECO2 Guide Center
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              3. 가열, 냉각, 가습, 제습
            
          </span>
</div>
</div>
</div>
<script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="검색" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="검색" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
</label>
<nav aria-label="검색" class="md-search__options">
<button aria-label="지우기" class="md-search__icon md-icon" tabindex="-1" title="지우기" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
</button>
</nav>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="" tabindex="0">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            검색 초기화
          </div>
<ol class="md-search-result__list" role="presentation"></ol>
</div>
</div>
</div>
</div>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="네비게이션" class="md-nav md-nav--primary" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="ECO2 Guide Center" class="md-nav__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
    ECO2 Guide Center
  </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../index.html">
<span class="md-ellipsis">
    Welcome
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Logic Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_2">
<span class="md-nav__icon md-icon"></span>
            ECO2 Logic Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_1" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_1" id="__nav_2_1_label" tabindex="0">
<span class="md-ellipsis">
    개요
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_1_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_1">
<span class="md-nav__icon md-icon"></span>
            개요
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../a/index.html">
<span class="md-ellipsis">
    계산 절차
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Monthly_method.html">
<span class="md-ellipsis">
    월별 분석방식(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Zoning.html">
<span class="md-ellipsis">
    건물 조닝(SY)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
<span class="md-ellipsis">
    에너지요구량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_2">
<span class="md-nav__icon md-icon"></span>
            에너지요구량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Heat_gain_loss.html">
<span class="md-ellipsis">
    1. 열획득과 열손실
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Cooling_heating_energy_demand.html">
<span class="md-ellipsis">
    2. 냉방 및 난방 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Value.html">
<span class="md-ellipsis">
    3. 개별 값 설정(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Lighting_energy_demand.html">
<span class="md-ellipsis">
    4. 조명 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Hot_water.html">
<span class="md-ellipsis">
    5. 급탕 에너지요구량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
<span class="md-ellipsis">
    공조처리
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_3">
<span class="md-nav__icon md-icon"></span>
            공조처리
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="Integration.html">
<span class="md-ellipsis">
    1. 분석치의 연계
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Fan.html">
<span class="md-ellipsis">
    2. 송풍
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--active">
<input class="md-nav__toggle md-toggle" id="__toc" type="checkbox"/>
<label class="md-nav__link md-nav__link--active" for="__toc">
<span class="md-ellipsis">
    3. 가열, 냉각, 가습, 제습
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<a class="md-nav__link md-nav__link--active" href="HCHD.html">
<span class="md-ellipsis">
    3. 가열, 냉각, 가습, 제습
    
  </span>
</a>
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#31">
<span class="md-ellipsis">
      3.1. 공조처리
    </span>
</a>
<nav aria-label="3.1. 공조처리" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#1-h-x-diagram">
<span class="md-ellipsis">
      1단계: 습공기선도 (h-x diagram) 조닝
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#32">
<span class="md-ellipsis">
      3.2 공조처리에 필요한 에너지요구량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#33">
<span class="md-ellipsis">
      3.3 최대 성능
    </span>
</a>
<nav aria-label="3.3 최대 성능" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#331">
<span class="md-ellipsis">
      3.3.1 외기 및 배기공기의 상태값
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#332">
<span class="md-ellipsis">
      3.3.2 급기 공기 엔탈피
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#333">
<span class="md-ellipsis">
      3.3.3 최대 가열 성능
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#334">
<span class="md-ellipsis">
      3.3.4 최대 냉각 성능
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#335">
<span class="md-ellipsis">
      3.3.5 최대 가습 성능
    </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
<span class="md-ellipsis">
    에너지소요량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_4">
<span class="md-nav__icon md-icon"></span>
            에너지소요량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Heating_system.html">
<span class="md-ellipsis">
    1. 난방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Cooling_system.html">
<span class="md-ellipsis">
    2. 냉방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Hot_water_system.html">
<span class="md-ellipsis">
    3. 급탕 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Lighting_system.html">
<span class="md-ellipsis">
    4. 조명 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Ventilation_Humidification_system.html">
<span class="md-ellipsis">
    5. 환기 &amp; 가습 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/CHP.html">
<span class="md-ellipsis">
    6. 열병합 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Primary_energy_demand.html">
<span class="md-ellipsis">
    7. 1차에너지소요량 계산
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Annex_A_Table.html">
<span class="md-ellipsis">
    Annex A Table
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
<span class="md-ellipsis">
    신재생에너지
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_5">
<span class="md-nav__icon md-icon"></span>
            신재생에너지
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/S_thermal.html">
<span class="md-ellipsis">
    1. 태양열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/PV.html">
<span class="md-ellipsis">
    2. 태양광 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/GH_thermal.html">
<span class="md-ellipsis">
    3. 지열 및 수열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Wind.html">
<span class="md-ellipsis">
    4. 풍력 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Cell.html">
<span class="md-ellipsis">
    5. 연료전지
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 User Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_3_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_3">
<span class="md-nav__icon md-icon"></span>
            ECO2 User Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/00_main_page.html">
<span class="md-ellipsis">
    Program Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/01_building_info.html">
<span class="md-ellipsis">
    Building Info
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/02_input_zone.html">
<span class="md-ellipsis">
    입력존
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/03_input_surface.html">
<span class="md-ellipsis">
    입력면
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/04_hvac_processing.html">
<span class="md-ellipsis">
    공조처리
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/05_heating_equip.html">
<span class="md-ellipsis">
    난방기기
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/06_heating_supply.html">
<span class="md-ellipsis">
    난방공급시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/07_heating_distribution.html">
<span class="md-ellipsis">
    난방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/08_cooling_equip.html">
<span class="md-ellipsis">
    Cooling Equipment
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/09_cooling_distribution.html">
<span class="md-ellipsis">
    냉방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/10_renewable_chp.html">
<span class="md-ellipsis">
    신재생 및 열병합
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/11_thermal_transmittance.html">
<span class="md-ellipsis">
    열관류율
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/12_montly_energy_use.html">
<span class="md-ellipsis">
    월별 에너지 사용량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Assessment Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_4">
<span class="md-nav__icon md-icon"></span>
            ECO2 Assessment Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../3.%20ECO2%20Assessment%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
<span class="md-ellipsis">
    Reference
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_5">
<span class="md-nav__icon md-icon"></span>
            Reference
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../4.%20Reference/Logic_Equations.html">
<span class="md-ellipsis">
    Logic Equations (수식 모음)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#31">
<span class="md-ellipsis">
      3.1. 공조처리
    </span>
</a>
<nav aria-label="3.1. 공조처리" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#1-h-x-diagram">
<span class="md-ellipsis">
      1단계: 습공기선도 (h-x diagram) 조닝
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#32">
<span class="md-ellipsis">
      3.2 공조처리에 필요한 에너지요구량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#33">
<span class="md-ellipsis">
      3.3 최대 성능
    </span>
</a>
<nav aria-label="3.3 최대 성능" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#331">
<span class="md-ellipsis">
      3.3.1 외기 및 배기공기의 상태값
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#332">
<span class="md-ellipsis">
      3.3.2 급기 공기 엔탈피
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#333">
<span class="md-ellipsis">
      3.3.3 최대 가열 성능
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#334">
<span class="md-ellipsis">
      3.3.4 최대 냉각 성능
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#335">
<span class="md-ellipsis">
      3.3.5 최대 가습 성능
    </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<div style="text-align: right; font-size: 0.9em; color: #666; margin-bottom: -1em;">
</div>
<h1 id="3">3. 가열, 냉각, 가습, 제습을 위한 에너지요구량<a class="headerlink" href="#3" title="Permanent link">¶</a></h1>
<h2 id="31">3.1. 공조처리<a class="headerlink" href="#31" title="Permanent link">¶</a></h2>
<p>공조처리에 필요한 에너지와 물질의 양을 계산하는 방식은 &lt;그림 3.1-1&gt;과 같이 3 단계로 구분하여 진행합니다.</p>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/3.1_1.png"><img alt="공조처리에 필요한 요구량의 계산 절차" src="../../_images/3.1_1.png" style="max-width: 50%;"/></a>
<div><strong>Figure 3.1-1. 공조처리에 필요한 요구량의 계산 절차</strong></div>
</center>
<ul>
<li>
<p>1단계: 습공기선도 (h-x diagram) 조닝   </p>
<ul>
<li>동일한 기기(예열, 냉각, 가습, 재열)에 의해 비슷한 공기상태변화를 보이는 습공기선도 존을 분류합니다. 습공기선도 존의 경계 라인은 보조 계산에 따라 정해집니다.      </li>
</ul>
</li>
<li>
<p>2단계: 기상데이터분석   </p>
<ul>
<li>기상데이터분석에 따라 해당하는 각 습공기선도 존에 대해 평균 외기 조건과 연간 시간을 구합니다.   </li>
</ul>
</li>
<li>
<p>3단계: 공조처리에 필요한 요구량 계산   </p>
<ul>
<li>주어진 값에 따라 각 시스템 구성기기의 에너지와 유량 요구량을 산정합니다.   </li>
<li>기본적인 계산 방향은 CAV(정풍량) 시스템을 기준으로 하며(그림 3.1-2. CAV 시스템의 개요 참조), 누기가 없다는 전제하에 아래 조건들이 성립합니다.   <ul>
<li>가습기나 열회수기의 펌프와 같은 보조 구성요소의 소비 전력량은 설정하지 않습니다.   </li>
<li>단열가습기는 가습률 100%로 가동됩니다.   </li>
<li>팬은 온도 상승을 유발하지 않습니다.      </li>
</ul>
</li>
</ul>
</li>
</ul>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/3.1_2.png"><img alt="CAV 시스템의 개요" src="../../_images/3.1_2.png" style="max-width: 50%;"/></a>
<div><strong>Figure 3.1-2. CAV 시스템의 개요</strong></div>
</center>
<p>&lt;그림 3.1-3&gt;은 AU1(열회수 및 리턴공기 혼합 후의 공기상태)의 상태변화를 습공기선도에서 예시적으로 나타낸 것입니다.</p>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/3.1_3.png"><img alt="AU1(열회수 및 리턴공기 혼합 후의 공기상태)의 상태변화" src="../../_images/3.1_3.png" style="max-width: 50%;"/></a>
<div><strong>Figure 3.1-3. AU1(열회수 및 리턴공기 혼합 후의 공기상태)의 상태변화</strong></div>
</center>
<h3 id="1-h-x-diagram">1단계: 습공기선도 (h-x diagram) 조닝<a class="headerlink" href="#1-h-x-diagram" title="Permanent link">¶</a></h3>
<ul>
<li>실내공기의 상태는 아래 식으로 제시됩니다.   </li>
</ul>
<div align="center">
$$
\begin{aligned}
    \vartheta_{RA,u} \leq \vartheta_{RA} \leq \vartheta_{RA,o} \\
    x_{RA,u} \leq x_{RA} \leq x_{RA,o}
\end{aligned}
$$
<span class="eq-number">(3.1-4)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \vartheta_{RA,u} \) : 하위경계의 실내온도</span>
<span style="display: block;">\( \vartheta_{RA,o} \) : 상위경계의 실내온도</span>
<span style="display: block;">\( \vartheta_{RA} \) : 실내온도</span>
<span style="display: block;">\( x_{RA,u} \) : 하위경계의 실내절대습도</span>
<span style="display: block;">\( x_{RA,o} \) : 상위경계의 실내절대습도</span>
<span style="display: block;">\( x_{RA} \) : 실내절대습도</span>
</div>
</div>
<ul>
<li>다양한 HVAC 시스템과 가동 모드를 비교하기 위해서는 실내 공기 온도를 고려해야 합니다. 특히 천장 복사 패널과 같은 시스템의 복사 영향을 정밀하게 비교하기 위해서는 해당 영향이 고려되어야 합니다.   </li>
<li>복사 비율을 직접 고려하지 않을 경우, 시스템의 추가 에너지 요구량은 난방 및 냉방 기간의 실내 온도를 일정 수준(<span class="arithmatex">\(\Delta\theta_{L}\)</span>) 상향 또는 하향 수정하여 반영합니다.   </li>
<li>에너지와 절대습도의 균형을 통해 급기 공기 상태에 대한 경계 조건을 설정합니다.   </li>
</ul>
<div align="center">
$$
\begin{aligned}
    &amp; x_{ZUL,u} = x_{RA,u} + \frac{\dot{m}_{11,W}}{\dot{m}_{11,L}} &lt; x_{ZUL} &lt; x_{RA,o} + \frac{\dot{m}_{11,W}}{\dot{m}_{11,L}} = x_{ZUL,o} \\
    &amp; \vartheta_{ZUL,u} = \vartheta_{RA,u} + \frac{\dot{Q}_{12}}{\dot{m}_{12,L} c_{p,L}} &lt; \vartheta_{ZUL} &lt; \vartheta_{RA,o} + \frac{\dot{Q}_{12}}{\dot{m}_{12,L} c_{p,L}} = \vartheta_{ZUL,o}
\end{aligned}
$$
<span class="eq-number">(3.1-5)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \dot{m}_{11,W} \) : 급기(공조처리)에 필요한 수증기의 질량유량</span>
<span style="display: block;">\( \dot{m}_{11,L} \) : 급기(공조처리)에 필요한 공기의 질량유량</span>
<span style="display: block;">\( \dot{m}_{12,L} \) : 송풍(공조처리)에 필요한 공기의 질량유량</span>
<span style="display: block;">\( x_{ZUL,u} \) : 하위경계의 절대급기습도</span>
<span style="display: block;">\( x_{ZUL,o} \) : 상위경계의 절대급기습도</span>
<span style="display: block;">\( \dot{Q}_{12} \) : 송풍에 필요한 에너지부하</span>
<span style="display: block;">\( c_{p,L} \) : 공기의 비열</span>
<span style="display: block;">\( \vartheta_{ZUL,u} \) : 하위경계의 급기온도</span>
<span style="display: block;">\( \vartheta_{ZUL,o} \) : 상위경계의 급기온도</span>
<span style="display: block;">\( \vartheta_{ZUL} \) : 급기온도</span>
</div>
</div>
<ul>
<li>
<p>공조 처리를 위한 가습 및 제습 여부는 아래 조건에 따라 결정됩니다.</p>
<ul>
<li>
<p>가습 조건: <br/>
<div align="center">$$
    x_{AUL} &lt; \frac{x_{ZUL,u} - u \cdot x_{ABL,u}}{1-u} = x_{g,u} $$
    <span class="eq-number">(3.1-6)</span>
</div></p>
</li>
<li>
<p>제습 조건: <br/>
<div align="center">
$$
x_{AUL} &gt; \frac{x_{ZUL,o} - u \cdot x_{ABL,o}}{1-u} = x_{g,o}
$$
<span class="eq-number">(3.1-7)</span>
</div></p>
</li>
</ul>
</li>
</ul>
<div style="
display: flex;
justify-content: center;
font-family: Pretendard, sans-serif;
font-size: 15px;
margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
    font-style: italic;
    font-weight: bold;
    font-family: 'Times New Roman', 'Cambria Math', serif;
    margin-bottom: 24px;
    ">
    Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( x_{AUL} \) : 외기의 절대습도</span>
<span style="display: block;">\( u \) : 리턴공기의 혼합비율</span>
<span style="display: block;">\( x_{ABL,u} \) : 하위경계의 배기절대습도</span>
<span style="display: block;">\( x_{ABL,o} \) : 상위경계의 배기절대습도</span>
<span style="display: block;">\( x_{g,u} \) : 습공기선도의 조닝을 위한 하위경계의 절대습도</span>
<span style="display: block;">\( x_{g,o} \) : 습공기선도의 조닝을 위한 상위경계의 절대습도</span>
</div>
</div>
<ul>
<li>가습 전 예열/냉각 조건: 공기가 가습 이전에 가열되거나 냉각되는 경우, 아래의 엔탈피 조건을 추가로 고려합니다.   <ul>
<li>가열: <br/>
<div align="center">
    $$
    h_{AU} - c_{p,L} \Phi \vartheta_{AU} &lt; \frac{h_B - u \cdot h_{AB,u}}{1-u} - c_{p,L} \Phi \vartheta_{AB,u} = h_{g,u}
    $$
    <span class="eq-number">(3.1-8)</span>
</div></li>
<li>냉각: <br/>
<div align="center">
$$
h_{AU} - c_{p,L} \Phi \vartheta_{AU} &gt; \frac{h_B - u \cdot h_{AB,o}}{1-u} - c_{p,L} \Phi \vartheta_{AB,o} = h_{g,o}
$$
<span class="eq-number">(3.1-9)</span>
</div></li>
</ul>
</li>
</ul>
<h2 id="32">3.2 공조처리에 필요한 에너지요구량<a class="headerlink" href="#32" title="Permanent link">¶</a></h2>
<p>에너지요구량은 환산된 월별 풍량 당 공조에너지요구량과 월별 평균 급기풍량의 곱으로 계산합니다.   </p>
<div align="center">
$$
Q_{V,i,m} = q_{i,m} \cdot \dot{V}_{mech,m}
$$
<span class="eq-number">(3.2-1)</span>
</div>
<h2 id="33">3.3 최대 성능<a class="headerlink" href="#33" title="Permanent link">¶</a></h2>
<p>가열기, 냉각기, 가습기의 최대 성능 계산은 기기 부하 산정을 위해 필요하며, 기기 선정 시 안전율은 고려하지 않습니다.   </p>
<h3 id="331">3.3.1 외기 및 배기공기의 상태값<a class="headerlink" href="#331" title="Permanent link">¶</a></h3>
<p>최대 성능 계산을 위해 설계 조건에서의 외기 및 배기 공기 상태값(&lt;표 3.3.1-1. 설계 조건에서 배기 상태&gt;, &lt;표 3.3.1-2. 설계 조건에서 외기 상태&gt; 참조)을 사용합니다.   </p>
<center>
<div><strong>Table 3.3.1-1. 설계 조건에서 배기 상태</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_tables/3.3.1_1.png"><img alt="설계 조건에서 배기 상태" src="../../_tables/3.3.1_1.png" style="max-width: 50%;"/></a>
</center>
<center>
<div><strong>Table 3.3.1-2. 설계 조건에서 외기 상태</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_tables/3.3.1_2.png"><img alt="설계 조건에서 외기 상태" src="../../_tables/3.3.1_2.png" style="max-width: 50%;"/></a>
</center>
<h3 id="332">3.3.2 급기 공기 엔탈피<a class="headerlink" href="#332" title="Permanent link">¶</a></h3>
<ul>
<li>포화압력: 여름철 습공기의 상태를 정하기 위해 증기압 곡선 계산식을 근사치적으로 이용합니다.   </li>
</ul>
<div align="center">
$$
ps(\vartheta) = e^{23.621 - \frac{4065}{\vartheta + 236.2506}}
\qquad 0.01^\circ C \leq \vartheta \leq 80^\circ C\ \text{일 경우}
$$
<span class="eq-number">(3.3.2-1)</span>
</div>
<ul>
<li>
<p>급기 공기 엔탈피: 습도 요구 조건(없음, 편차 허용, 편차 없음)과 계절(겨울/여름)에 따라 다른 공식을 적용하여 계산합니다.   </p>
<ul>
<li>
<p>습도 요구 없음:   </p>
<ul>
<li>
<p>겨울: <br/>
<div align="center">
$$
h_{ZUL,Wi} = 1.01\,\vartheta_{ZUL,Wi} + 0.001\,\left(2501 + 1.86\,\vartheta_{ZUL,Wi}\right)
$$
<span class="eq-number">(3.3.2-2)</span>
</div></p>
</li>
<li>
<p>여름: 
<div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + 0.011\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) &gt; 1737\,Pa\text{일 때} 
$$
<span class="eq-number">(3.3.2-3)</span>
</div></p>
</li>
</ul>
<p><div align="center">
$$
h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + x_{ZUL,So}\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) \leq 1737\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-4)</span>
</div></p>
<p><div align="center">
$$ x_{ZUL,So} = \frac{0.5911}{\dfrac{100000}{ps(\vartheta_{ZUL,So})} - 0.95} $$ 
<span class="eq-number">(3.3.2-5)</span>
</div></p>
</li>
<li>
<p>편차 허용 습도 요구:   </p>
<ul>
<li>
<p>겨울: <br/>
<div align="center">
$$
h_{ZUL,Wi} = 1.01\,\vartheta_{ZUL,Wi} + 0.008\,\left(2501 + 1.86\,\vartheta_{ZUL,Wi}\right)
$$
<span class="eq-number">(3.3.2-6)</span>
</div></p>
</li>
<li>
<p>여름: 
<div align="center">
$$ 
h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + 0.008\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) &gt; 1269\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-7)</span>
</div></p>
</li>
</ul>
<p><div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + x_{ZUL,So}\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) \leq 1269\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-8)</span>
</div></p>
<p><div align="center">
$$ x_{ZUL,So} = \frac{0.5911}{\dfrac{100000}{ps(\vartheta_{ZUL,So})} - 0.95} $$
<span class="eq-number">(3.3.2-9)</span>
</div> </p>
<p><div align="center">
$$
h_{ZUL,So,x} = 44.1\,\mathrm{kJ}/\mathrm{kg}
$$
<span class="eq-number">(3.3.2-10)</span>
</div></p>
<p><div align="center">
$$
h_{ZUL,So} = \min \left[\, h_{ZUL,So,t}\;;\; h_{ZUL,So,x} \,\right]
$$
<span class="eq-number">(3.3.2-11)</span>
</div></p>
</li>
<li>
<p>편차 없는 습도 요구:   </p>
<ul>
<li>
<p>겨울: <br/>
<div align="center">
$$ h_{ZUL,Wi} = 1.01\,\vartheta_{ZUL,Wi} + 0.001\,\left(2501 + 1.86\,\vartheta_{ZUL,Wi}\right)$$
<span class="eq-number">(3.3.2-12)</span>
</div></p>
</li>
<li>
<p>여름: 
<div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + 0.012\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) &gt; 1892\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-13)</span>
</div></p>
</li>
</ul>
<p><div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + x_{ZUL,So}\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) \leq 1892\,Pa\text{일 때} $$ 
<span class="eq-number">(3.3.2-14)</span>
</div></p>
<p><div align="center">
$$ x_{ZUL,So} = \frac{0.5911}{\dfrac{100000}{ps(\vartheta_{ZUL,So})} - 0.95} $$ 
<span class="eq-number">(3.3.2-15)</span>
</div> </p>
<p><div align="center">
$$
h_{ZUL,So,x} = 31.6\,\mathrm{kJ}/\mathrm{kg}
$$
<span class="eq-number">(3.3.2-16)</span>
</div></p>
<p><div align="center">
$$
h_{ZUL,So} = \min \left[\, h_{ZUL,So,t}\;;\; h_{ZUL,So,x} \,\right]
$$
<span class="eq-number">(3.3.2-17)</span>
</div></p>
</li>
</ul>
</li>
</ul>
<h3 id="333">3.3.3 최대 가열 성능<a class="headerlink" href="#333" title="Permanent link">¶</a></h3>
<p>최대 가열 성능은 열 회수(WRG) 장치의 종류와 형식에 따라 회수된 열량을 차감하여 계산합니다.   </p>
<ul>
<li>
<p>열 회수량 (<span class="arithmatex">\(\Delta h_{WRG}\)</span>):   </p>
<ul>
<li>열 회수기기 없음:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 0
$$
<span class="eq-number">(3.3.3-1)</span>
</div></p>
<ul>
<li>현열 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \left( \vartheta_{ABL,Wi} - \vartheta_{AUL,Wi} \right)
$$
<span class="eq-number">(3.3.3-2)</span>
</div></p>
<ul>
<li>전열(열 및 습기) 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \cdot \left( h_{ABL,Wi} - h_{AUL,Wi} \right)
$$
<span class="eq-number">(3.3.3-3)</span>
</div></p>
</li>
<li>
<p>최대 가열 성능 (<span class="arithmatex">\(\dot{Q}_H^*\)</span>):    </p>
<ul>
<li>증기 가습이 없는 기기:</li>
</ul>
</li>
</ul>
<div align="center"> 
$$
\dot{Q}_H^{*} = \dot{V}^{*} \cdot \rho_{L}^{*} \cdot \left( h_{ZUL,Wi} - h_{AUL,Wi} - \Delta h_{WRG} \right)
$$ 
<span class="eq-number">(3.3.3-4)</span>
</div>
<pre><code>- 증기 가습이 있는 기기:
</code></pre>
<div align="center">
$$
\dot{Q}_H^{*} = \dot{V}^{*} \cdot \rho_{L}^{*} \cdot \left( c_{p,L} \left( \vartheta_{ZUL,Wi} - \vartheta_{AUL,Wi} \right) - \Delta h_{WRG} \right)
$$
<span class="eq-number">(3.3.3-5)</span>
</div>
<h3 id="334">3.3.4 최대 냉각 성능<a class="headerlink" href="#334" title="Permanent link">¶</a></h3>
<p>최대 냉각 성능은 최대 가열 성능과 같은 방식으로 냉열 회수 부분을 차감하여 계산합니다.   </p>
<ul>
<li>
<p>냉열 회수량 (<span class="arithmatex">\(\Delta h_{WRG}\)</span>):   </p>
<ul>
<li>열 회수기기 없음 또는 현열 회수 기능 없음:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 0
$$
<span class="eq-number">(3.3.4-1)</span>
</div></p>
<ul>
<li>현열 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \cdot \left( \vartheta_{AUL,so} - \vartheta_{ABL,so} \right)
$$
<span class="eq-number">(3.3.4-2)</span>
</div> </p>
<ul>
<li>전열(열 및 습기) 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \cdot \left( h_{AUL,so} - h_{ABL,so} \right)
$$
<span class="eq-number">(3.3.4-3)</span>
</div></p>
</li>
<li>
<p>최대 냉각 성능 (<span class="arithmatex">\(\dot{Q}^*_C\)</span>):   </p>
</li>
</ul>
<div align="center">
$$
\dot{Q}^*_C = \dot{V}^* \cdot \rho_L^* \left( h_{AUL,so} - h_{ZUL,so} - \Delta h_{WRG} \right)
$$
<span class="eq-number">(3.3.4-4)</span>
</div>
<h3 id="335">3.3.5 최대 가습 성능<a class="headerlink" href="#335" title="Permanent link">¶</a></h3>
<p>최대 가습 성능은 습도 회수 부분을 차감하여 계산합니다.   </p>
<ul>
<li>
<p>습도 회수량 (<span class="arithmatex">\(\Delta h_{WRG}\)</span>):   </p>
<ul>
<li>열 회수기기 없음 또는 현열 회수 기능 없음:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 0
$$
<span class="eq-number">(3.3.5-1)</span>
</div></p>
<ul>
<li>전열(열 및 습기) 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 2501 \cdot \Phi_{WRG} \cdot \left( x_{ABL,Wi} - x_{AUL,Wi} \right)
$$
<span class="eq-number">(3.3.5-2)</span>
</div></p>
</li>
<li>
<p>최대 가습 성능 (<span class="arithmatex">\(dot{Q}^*_{st}\)</span>)*:   </p>
</li>
</ul>
<div align="center">
$$
\dot{Q}^*_{st} = \dot{V}^* \cdot \rho_L^* \left( h_{ZUL,wi} - h_{AUL,wi} - \Delta h_{WRG} \right)
$$
<span class="eq-number">(3.3.5-3)</span>
</div>
<aside class="md-source-file">
<span class="md-source-file__fact">
<span class="md-icon" title="마지막 업데이트">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"></path></svg>
</span>
<span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="2025년 10월 19일 14:32:39 UTC">2025년 10월 19일</span>
</span>
</aside>
</article>
</div>
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
</div>
</main>
<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" rel="noopener" target="_blank">
      Material for MkDocs
    </a>
</div>
</div>
</div>
</footer>
</div>
<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "../..", "features": ["navigation.path", "navigation.tabs.sticky", "navigation.tracking"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "\ud074\ub9bd\ubcf4\ub4dc\uc5d0 \ubcf5\uc0ac\ub428", "clipboard.copy": "\ud074\ub9bd\ubcf4\ub4dc\ub85c \ubcf5\uc0ac", "search.result.more.one": "\uc774 \ubb38\uc11c\uc5d0\uc11c 1\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.more.other": "\uc774 \ubb38\uc11c\uc5d0\uc11c #\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.none": "\uac80\uc0c9\uc5b4\uc640 \uc77c\uce58\ud558\ub294 \ubb38\uc11c\uac00 \uc5c6\uc2b5\ub2c8\ub2e4", "search.result.one": "1\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.other": "#\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.placeholder": "\uac80\uc0c9\uc5b4\ub97c \uc785\ub825\ud558\uc138\uc694", "search.result.term.missing": "\ud3ec\ud568\ub418\uc9c0 \uc54a\uc740 \uac80\uc0c9\uc5b4", "select.version": "\ubc84\uc804 \uc120\ud0dd"}, "version": null}</script>
<script src="../../assets/javascripts/bundle.56ea9cef.min.js"></script>
<script src="../../assets/polyfill.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/katex.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/contrib/auto-render.min.js"></script>
<script src="https://unpkg.com/mermaid@10/dist/mermaid.min.js"></script>
<script src="../../assets/mathjax-config.js"></script>
<script src="../../assets/mathjax-linker.js"></script>
<script src="../../assets/mermaid-init.js"></script>
<script src="../../assets/mermaid-font-fix.js"></script>
<script src="../../assets/cache-buster.js"></script>
<script src="../../assets/breadcrumb.js"></script>
<script src="../../assets/scroll-to-top.js"></script>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>