
<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="https://verycoldplay.github.io/eco2_guide_center/1.%20ECO2%20Logic%20Guide/HVAC/Integration_original.html" rel="canonical"/>
<link href="../../assets/images/favicon.png" rel="icon"/>
<meta content="mkdocs-1.6.1, mkdocs-material-9.6.15" name="generator"/>
<title>1. 분석치의 연계 - ECO2 Guide Center</title>
<link href="../../assets/stylesheets/main.342714a4.min.css" rel="stylesheet"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
<link href="../../assets/pretendard.css" rel="stylesheet"/>
<link href="../../assets/custom.css" rel="stylesheet"/>
<script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#1">
          콘텐츠로 이동
        </a>
</div>
<div data-md-component="announce">
</div>
<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
<nav aria-label="상단/헤더" class="md-header__inner md-grid">
<a aria-label="ECO2 Guide Center" class="md-header__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            ECO2 Guide Center
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              1. 분석치의 연계
            
          </span>
</div>
</div>
</div>
<script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="검색" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="검색" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
</label>
<nav aria-label="검색" class="md-search__options">
<button aria-label="지우기" class="md-search__icon md-icon" tabindex="-1" title="지우기" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
</button>
</nav>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="" tabindex="0">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            검색 초기화
          </div>
<ol class="md-search-result__list" role="presentation"></ol>
</div>
</div>
</div>
</div>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="네비게이션" class="md-nav md-nav--primary" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="ECO2 Guide Center" class="md-nav__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
    ECO2 Guide Center
  </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../index.html">
<span class="md-ellipsis">
    Welcome
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Logic Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_2">
<span class="md-nav__icon md-icon"></span>
            ECO2 Logic Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_1" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_1" id="__nav_2_1_label" tabindex="0">
<span class="md-ellipsis">
    개요
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_1_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_1">
<span class="md-nav__icon md-icon"></span>
            개요
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../a/index.html">
<span class="md-ellipsis">
    계산 절차
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Monthly_method.html">
<span class="md-ellipsis">
    월별 분석방식(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Zoning.html">
<span class="md-ellipsis">
    건물 조닝(SY)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
<span class="md-ellipsis">
    에너지요구량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_2">
<span class="md-nav__icon md-icon"></span>
            에너지요구량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Heat_gain_loss.html">
<span class="md-ellipsis">
    1. 열획득과 열손실
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Cooling_heating_energy_demand.html">
<span class="md-ellipsis">
    2. 냉방 및 난방 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Value.html">
<span class="md-ellipsis">
    3. 개별 값 설정(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Lighting_energy_demand.html">
<span class="md-ellipsis">
    4. 조명 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Hot_water.html">
<span class="md-ellipsis">
    5. 급탕 에너지요구량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
<span class="md-ellipsis">
    공조처리
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_3">
<span class="md-nav__icon md-icon"></span>
            공조처리
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="Integration.html">
<span class="md-ellipsis">
    공조처리
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
<span class="md-ellipsis">
    에너지소요량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_4">
<span class="md-nav__icon md-icon"></span>
            에너지소요량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Heating_system.html">
<span class="md-ellipsis">
    1. 난방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Cooling_system.html">
<span class="md-ellipsis">
    2. 냉방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Hot_water_system.html">
<span class="md-ellipsis">
    3. 급탕 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Lighting_system.html">
<span class="md-ellipsis">
    4. 조명 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Ventilation_Humidification_system.html">
<span class="md-ellipsis">
    5. 환기 &amp; 가습 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/CHP.html">
<span class="md-ellipsis">
    6. 열병합 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Primary_energy_demand.html">
<span class="md-ellipsis">
    7. 1차에너지소요량 계산
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Annex_A_Table.html">
<span class="md-ellipsis">
    Annex A Table
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
<span class="md-ellipsis">
    신재생에너지
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_5">
<span class="md-nav__icon md-icon"></span>
            신재생에너지
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/S_thermal.html">
<span class="md-ellipsis">
    1. 태양열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/PV.html">
<span class="md-ellipsis">
    2. 태양광 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/GH_thermal.html">
<span class="md-ellipsis">
    3. 지열 및 수열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Wind.html">
<span class="md-ellipsis">
    4. 풍력 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Cell.html">
<span class="md-ellipsis">
    5. 연료전지
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 User Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_3_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_3">
<span class="md-nav__icon md-icon"></span>
            ECO2 User Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/00_main_page.html">
<span class="md-ellipsis">
    Program Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/01_building_info.html">
<span class="md-ellipsis">
    Building Info
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/02_input_zone.html">
<span class="md-ellipsis">
    입력존
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/03_input_surface.html">
<span class="md-ellipsis">
    입력면
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/04_hvac_processing.html">
<span class="md-ellipsis">
    공조처리
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/05_heating_equip.html">
<span class="md-ellipsis">
    난방기기
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/06_heating_supply.html">
<span class="md-ellipsis">
    난방공급시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/07_heating_distribution.html">
<span class="md-ellipsis">
    난방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/08_cooling_equip.html">
<span class="md-ellipsis">
    Cooling Equipment
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/09_cooling_distribution.html">
<span class="md-ellipsis">
    냉방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/10_renewable_chp.html">
<span class="md-ellipsis">
    신재생 및 열병합
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/11_thermal_transmittance.html">
<span class="md-ellipsis">
    열관류율
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/12_montly_energy_use.html">
<span class="md-ellipsis">
    월별 에너지 사용량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Assessment Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_4">
<span class="md-nav__icon md-icon"></span>
            ECO2 Assessment Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../3.%20ECO2%20Assessment%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
<span class="md-ellipsis">
    Reference
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_5">
<span class="md-nav__icon md-icon"></span>
            Reference
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../4.%20Reference/Logic_Equations.html">
<span class="md-ellipsis">
    Logic Equations (수식 모음)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#nomenclature">
<span class="md-ellipsis">
      Nomenclature
    </span>
</a>
<nav aria-label="Nomenclature" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#symbols">
<span class="md-ellipsis">
      Symbols
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#subscripts">
<span class="md-ellipsis">
      Subscripts
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#11">
<span class="md-ellipsis">
      1.1. 일반사항
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#12-cav">
<span class="md-ellipsis">
      1.2. 정풍량방식(CAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#13-vav">
<span class="md-ellipsis">
      1.3. 시간 및 용도 기반 변풍량방식(VAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#14-vav">
<span class="md-ellipsis">
      1.4. 실내 냉방부하 기반 변풍량방식(VAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#15">
<span class="md-ellipsis">
      1.5. 월별 평균 급기온도
    </span>
</a>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<div style="text-align: right; font-size: 0.9em; color: #666; margin-bottom: -1em;">
</div>
<h1 id="1">1. 분석치의 연계<a class="headerlink" href="#1" title="Permanent link">¶</a></h1>
<h2 id="nomenclature">Nomenclature<a class="headerlink" href="#nomenclature" title="Permanent link">¶</a></h2>
<h3 id="symbols">Symbols<a class="headerlink" href="#symbols" title="Permanent link">¶</a></h3>
<table class="nomenclature">
<thead style="background:#f5f7fa;">
<tr><th>Symbol</th><th>Description</th><th>Unit</th></tr>
</thead>
<tbody>
<tr><td>\(c_{p,L}\)</td><td>공기 비열 (Specific heat of air)</td><td>kJ/kg·K</td></tr>
<tr><td>d</td><td>일수 (Days)</td><td>d</td></tr>
<tr><td>\(f_p\)</td><td>압력상관비계수 (Pressure ratio factor)</td><td>-</td></tr>
<tr><td>h</td><td>엔탈피 (Enthalpy)</td><td>kJ/kg</td></tr>
<tr><td>P</td><td>(팬) 소비전력 (Power consumption)</td><td>W</td></tr>
<tr><td>p</td><td>압력 (Pressure)</td><td>Pa</td></tr>
<tr><td>\(p_{S}\)</td><td>포화증기압 (Saturation vapor pressure)</td><td>Pa</td></tr>
<tr><td>Q</td><td>에너지 (Energy)</td><td>kWh</td></tr>
<tr><td>q</td><td>환산된 에너지요구량 (Calculated energy need per volume)</td><td>kWh/(m³/h)</td></tr>
<tr><td>R</td><td>기기저항 (Flow resistance)</td><td>-</td></tr>
<tr><td>t</td><td>시간 (Time)</td><td>h</td></tr>
<tr><td>u</td><td>리턴공기 혼합비율 (Recirculated-air fraction)</td><td>-</td></tr>
<tr><td>x</td><td>절대습도 (Humidity ratio)</td><td>g/kg</td></tr>
<tr><td>\(\Delta\)</td><td>차이 (Difference)</td><td>-</td></tr>
<tr><td>\(\dot{m}\)</td><td>질량유량 (Mass flow rate)</td><td>kg/s</td></tr>
<tr><td>\(\dot{Q}\)</td><td>성능, 부하, 출력 (Power, Load, Output)</td><td>kW</td></tr>
<tr><td>\(\dot{V}\)</td><td>풍량 (Volume flow rate)</td><td>m³/h</td></tr>
<tr><td>\(\eta\)</td><td>(시스템) 총 효율 (Total efficiency)</td><td>-</td></tr>
<tr><td>\(\Phi\)</td><td>열회수율 (Heat recovery rate)</td><td>-</td></tr>
<tr><td>\(\rho_L\)</td><td>공기 밀도 (Density of air)</td><td>kg/m³</td></tr>
<tr><td>\(\Phi_{WRG}\)</td><td>열회수율 (Heat recovery index)</td><td>-</td></tr>
<tr><td>\(\vartheta\)</td><td>온도 (Temperature)</td><td>°C</td></tr>
</tbody>
</table>
<h3 id="subscripts">Subscripts<a class="headerlink" href="#subscripts" title="Permanent link">¶</a></h3>
<table class="nomenclature">
<thead style="background:#f5f7fa;">
<tr><th>Subscript</th><th>Description</th><th>Subscript</th><th>Description</th></tr>
</thead>
<tbody>
<tr><td>*</td><td>설계 조건 (Design point)</td><td>AB, ABL</td><td>배기 (Exhaust air)</td></tr>
<tr><td>AU, AUL</td><td>외기 (Outdoor air)</td><td>b</td><td>요구량 (Energy need)</td></tr>
<tr><td>B</td><td>(가습) (Humidifying)</td><td>c</td><td>냉방 (Cooling)</td></tr>
<tr><td>C</td><td>냉열 (Cooling)</td><td>E</td><td>(전기) 에너지 (Electrical energy)</td></tr>
<tr><td>g</td><td>(조닝) 경계 (Boundary for zoning)</td><td>H</td><td>가열 (Heating)</td></tr>
<tr><td>i</td><td>실내 (Indoor)</td><td>j</td><td>부분부하 상태 (Partial load state)</td></tr>
<tr><td>konst</td><td>고정 (Constant)</td><td>L</td><td>공기 (Air)</td></tr>
<tr><td>m</td><td>월별 (Monthly)</td><td>max</td><td>최대 (Maximum)</td></tr>
<tr><td>mech</td><td>기계환기 (Mechanical ventilation)</td><td>o</td><td>상위 (Upper)</td></tr>
<tr><td>op</td><td>주중 (Weekday / Operation)</td><td>RA</td><td>실내공기 (Room air)</td></tr>
<tr><td>So</td><td>여름 (Summer)</td><td>soll</td><td>설정 (Setpoint)</td></tr>
<tr><td>st</td><td>증기 (Steam, humidification)</td><td>t</td><td>(엔탈피 임계값, 온도 기반) (Temperature-based)</td></tr>
<tr><td>u</td><td>하위경계 (Lower bound)</td><td>V</td><td>환기, 송풍 (Ventilation, Fan)</td></tr>
<tr><td>W</td><td>수증기 (Water vapor)</td><td>we</td><td>주말 (Weekend)</td></tr>
<tr><td>Wi</td><td>겨울 (Winter)</td><td>WRG</td><td>열회수기 (Heat recovery unit)</td></tr>
<tr><td>x</td><td>(엔탈피 임계값, 습도 기반) (Humidity-based)</td><td>ZU, ZUL</td><td>급기 (Supply air)</td></tr>
</tbody>
</table>
<hr/>
<h2 id="11">1.1. 일반사항<a class="headerlink" href="#11" title="Permanent link">¶</a></h2>
<p>존의 난방 및 냉방에너지 요구량을 분석하기 위해서는 다음의 값들이 사전에 결정되어야 합니다.</p>
<ul>
<li>분석-급기풍량 (<span class="arithmatex">\( \dot{V}_{mech,b,m}\)</span>): 실내 냉난방 부하와 무관하게 결정되는 기준 풍량</li>
<li>분석-급기온도 (<span class="arithmatex">\(\vartheta_{mech,m}\)</span>): 월별 평균 급기 온도</li>
<li>월간 공조기기 가동시간: 일일 가동시간 (<span class="arithmatex">\(t_{V,mech,m}\)</span>)과 월간 가동일수 (<span class="arithmatex">\(d_{V,mech,m}\)</span>)를 통해 산정<ul>
<li>주중의 경우, <span class="arithmatex">\(d_{V,mech,m}\)</span> = <span class="arithmatex">\(d_{op}\)</span></li>
<li>주말, 휴일의 경우, <span class="arithmatex">\(d_{V,mech,m}\)</span> = <span class="arithmatex">\(d_{we}\)</span></li>
</ul>
</li>
</ul>
<p>공조처리(가열, 냉각, 가습, 제습)에 필요한 에너지 요구량을 계산하기 위해서는 월별 평균 급기풍량 (<span class="arithmatex">\( \dot{V}_{mech,m}\)</span>)이 주어져야 합니다.   </p>
<h2 id="12-cav">1.2. 정풍량방식(CAV) 공조기의 급기풍량<a class="headerlink" href="#12-cav" title="Permanent link">¶</a></h2>
<p>급기풍량은 실내 열 부하가 아닌 실내 공기질 요구 조건에 의해 결정됩니다. 따라서 풍량은 계산 기간 동안 일정합니다.   </p>
<ul>
<li>월별 평균 급기풍량 (<span class="arithmatex">\( \dot{V}_{mech,m}\)</span>): 정풍량 방식에서는 분석-급기풍량과 동일하며, 설계 풍량 (<span class="arithmatex">\( \dot{V}^*\)</span>) 값을 따릅니다.   </li>
</ul>
<style>
.equation {
  display: flex;
  justify-content: center;   /* 수식 전체를 가운데 정렬 */
  align-items: center;
  gap: 8px;                  /* 수식과 번호 사이 간격 */
}
.eq-number {
  font-style: italic;
  margin-left: 10px;
}
</style>
<div align="center">$$
 \dot{V}_{mech,b,m} = \dot{V}_{mech,m} = \dot{V}^*$$ 
 <span class="eq-number">(1.2-1)</span>
</div>
</article></div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \dot{V}_{\mathrm{mech},b,m} \)
      : 월별 기준 급기풍량 (DIN V 18599-2에 정의됨) [단위 m³/h]</span>
<span style="display: block;">\( \dot{V}_{\mathrm{mech},m} \)
      : 열공조 에너지 요구량 산정 시 사용되는 월평균 급기풍량 [단위 m³/h]</span>
<span style="display: block;">\( \dot{V}^{\ast} \)
      : 설계 급기풍량 [단위 m³/h]</span>
</div>
</div>
<h2 id="13-vav">1.3. 시간 및 용도 기반 변풍량방식(VAV) 공조기의 급기풍량<a class="headerlink" href="#13-vav" title="Permanent link">¶</a></h2>
<p>실내공기질 유지, 스케줄, 실험실 배기 등 시간이나 용도에 따라 풍량이 변하는 경우, 월별 평균 급기풍량은 부분부하 비율 및 부분부하 운전 시간에 따라 산정됩니다.    아래에서 <span class="arithmatex">\(j\)</span>는 부분부하 운전(시간별 풍량이 다른)을 나타내며, 월별 공조기의 운전시간에 따른 부분부하일 경우, 월별 운전시간의 비율에 의해 급기풍량이 정해집니다.   </p>
<div align="center">$$
 \dot{V}_{mech,b,m}=\dot{V}_{mech,m}=\frac{\sum_{j} \left( \dot{V}_{j} \cdot t_{V,\mathrm{mech},j,m} \right)}{t_{V,\mathrm{mech},m} \cdot d_{V,\mathrm{mech},m}}$$
 <span class="eq-number">(1.3-1)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;"> \( \dot{V}_{j} \)
  : 부분부하 운전 \(j\)에서의 급기풍량</span>
<span style="display: block;">\( t_{V,\mathrm{mech},j,m} \) : 부분부하 운전 \(j\)에서의 월별 운전시간</span>
<span style="display: block;">\( t_{V,\mathrm{mech},m} \) : 일일 운전시간 </span>
<span style="display: block;">\( d_{V,\mathrm{mech},m} \) : 월별 시스템 운전 일수</span>
</div>
</div>
<h2 id="14-vav">1.4. 실내 냉방부하 기반 변풍량방식(VAV) 공조기의 급기풍량<a class="headerlink" href="#14-vav" title="Permanent link">¶</a></h2>
<p>실내 냉방 부하에 따라 풍량이 변하는 변풍량 공조기의 경우, 월별 평균 급기풍량은 실내 공기질 유지를 위한 최소 급기풍량과 냉방 부하를 처리하기 위한 추가 풍량을 더하여 산정합니다.   </p>
<ul>
<li>월별 평균 급기풍량 (<span class="arithmatex">\(\dot{V}_{\mathrm{mech},m}\)</span>):   </li>
</ul>
<div align="center">
$$
\dot{V}_{\mathrm{mech},m} =
\dot{V}_{\mathrm{mech},b,m} +
\frac{
Q_{C,b}
}{
t_{V,\mathrm{mech},m} \,
d_{V,\mathrm{mech},m} \,
c_{p,L} \,
\rho_{L} \,
\left( \vartheta_{i,c,m} - \vartheta_{V,\mathrm{mech},m} \right)
}
$$
<span class="eq-number">(1.4-2)</span>
</div>
<p>또는   </p>
<ul>
<li>월별 송풍된 급기풍량 <span class="arithmatex">\( \sum_{m} \dot{V}\)</span>:   </li>
</ul>
<div align="center">$$
 \sum_{m} \dot{V} = t_{V,\mathrm{mech},m} \cdot d_{V,\mathrm{mech},m} \cdot \dot{V}_{\mathrm{mech},b,m} + \frac{Q_{c,b}}{c_{p,L} \cdot \rho_{L} \cdot\left( \vartheta_{i,c,m} - \vartheta_{V,\mathrm{mech},m} \right)}$$
 <span class="eq-number">(1.4-2)</span>
</div>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들 -->
<span style="display: block;">\( \dot{V}_{\mathrm{mech},m} \)
      : 열공조 에너지 요구량 산정을 위한 월평균 급기풍량 [단위 m³/h]</span>
<span style="display: block;">\( \sum_m \dot{V} \)
      : 각 월별 급기풍량의 합계 [단위 m³/h]</span>
<span style="display: block;">\( \dot{V}_{\mathrm{mech},b,m} \)
      : DIN V 18599-2에 따른 월별 기준 급기풍량 [단위 m³/h]</span>
<span style="display: block;">\( Q_{c,b} \)
      : 건물 에너지 밸런스에서 산정된 월별 냉방 에너지 요구량 [단위 kWh]</span>
<span style="display: block;">\( t_{V,\mathrm{mech},m} \)
      : 월별 일일 송풍 운전시간 [단위 h/d]</span>
<span style="display: block;">\( d_{V,\mathrm{mech},m} \)
      : 월별 송풍기 운전일수 [단위 d]</span>
<span style="display: block;">\( \vartheta_{i,c,m} \)
      : DIN V 18599-2에 정의된 구역의 월평균 실내온도 [단위 °C]</span>
<span style="display: block;">\( \vartheta_{V,\mathrm{mech},m} \)
      : 월별 공조기 급기온도 평균값 [단위 °C]</span>
<span style="display: block;">\( \rho_L \)
      : 표준대기압에서의 공기 밀도 [단위 kg/m³]</span>
<span style="display: block;">\( c_{p,L} \)
      : 공기의 비열 [단위 kJ/(kg·K)]</span>
<span style="display: block;">\( c_{p,L} \rho_L \)
      : 0.34 Wh/(m³·K)로 간주 가능</span>
</div>
</div>
<ul>
<li>최대급기풍량 (<span class="arithmatex">\(\dot{V}_{\mathrm{mech},\max,m}\)</span>): 월별 최대 냉방 부하(<span class="arithmatex">\(\dot{Q}_{c,max,m}\)</span>)를 처리하기 위해 필요한 풍량으로, 송풍 에너지 계산에 사용됩니다.   </li>
</ul>
<div align="center">$$
 \dot{V}_{\mathrm{mech},\max,m} = \frac{\dot{Q}_{c,\max,m}}{c_{p,L} \cdot \rho_{L} \cdot (\vartheta_{i,c,m} - \vartheta_{V,\mathrm{mech},m})}$$
 <span class="eq-number">(1.4-3)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \vartheta_{i,c,m} \) : 냉방에너지 요구량 분석 - 실내온도</span>
<span style="display: block;">\( \vartheta_{V,\mathrm{mech},m} \) : 대표 월에서 공조기기의 평균 급기온도</span>
</div>
</div>
<ul>
<li><span class="arithmatex">\(\vartheta_{i,c}\)</span>:   </li>
</ul>
<div align="center">
  $$\vartheta_{i,c} = \vartheta_{i,c,soil} - 2$$
  <span class="eq-number">(1.4-4)</span>
</div>
<p><br/>
<br/>
<br/></p>
<h2 id="15">1.5. 월별 평균 급기온도<a class="headerlink" href="#15" title="Permanent link">¶</a></h2>
<p>월별 평균 급기온도 (<span class="arithmatex">\(\vartheta_{V,\mathrm{mech},m}\)</span>)는 건물 또는 존의 냉방 또는 난방에너지요구량을 분석하는데 필요한 입력 값입니다.   </p>
<ul>
<li>가열 및 냉각 기능이 있는 공조기: 급기 요구 온도와 월별 평균 급기 온도가 일치하며, 존의 에너지요구량 분석에서 산정된 설계 표준값을 적용합니다.   </li>
<li>냉각 기능이 없는 공조기: 팬이나 열회수 시스템의 영향으로 급기 온도가 변하며, &lt;표 3.2.5-3&gt;을 참조합니다.   </li>
<li>가열 및 냉각 기능이 없는 공조기: &lt;표 3.2.5-4&gt;를 참조합니다.   </li>
<li>가동시간이 12h/d 와 24h/d 사이일 경우 선형 보간하여 급기온도를 산정하고 <span class="arithmatex">\(12h/d\)</span> 이하일 경우 <span class="arithmatex">\(12h/d\)</span>에 해당하는 값을 적용합니다.   </li>
</ul>
<center>
<div><strong>Table 1.5-1. 냉각기능이 없는 공조기기의 월별 평균 급기온도</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_tables/1.5_1.png"><img alt="냉각기능이 없는 공조기기의 월별 평균 급기온도" src="../../_tables/1.5_1.png" style="max-width: 50%;"/></a>
</center>
<!-- 캡션 삽입하고 싶으면 <div><strong>냉각기능이 없는 공조기기의 월별 평균 급기온도</strong></div>를 그림 위나 아래에 삽입한다-->
<center>
<div><strong>Table 1.5-2. 가열 및 냉각기능이 없는 공조기기의 월별 평균 급기온도</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_tables/1.5_2.png"><img alt="가열 및 냉각기능이 없는 공조기기의 월별 평균 급기온도" src="../../_tables/1.5_2.png" style="max-width: 50%;"/></a>
</center>
<hr/>
<h1 id="2">2. 송풍에 필요한 에너지소요량<a class="headerlink" href="#2" title="Permanent link">¶</a></h1>
<h2 id="21-cav">2.1. 정풍량방식(CAV) 공조기<a class="headerlink" href="#21-cav" title="Permanent link">¶</a></h2>
<h3 id="211-p_v">2.1.1. 팬의 소비전력 (<span class="arithmatex">\(P_{V}\)</span>)<a class="headerlink" href="#211-p_v" title="Permanent link">¶</a></h3>
<p>제품 성능이 주어진 경우 그 값을 사용하고, 제품 성능이 없는 경우, 급/배기 풍량 (<span class="arithmatex">\(\dot{V}\)</span>), 덕트망의 총 압력손실 (<span class="arithmatex">\(\Delta p^*\)</span>), 그리고 시스템의 팬<span class="arithmatex">\( \cdot \)</span>전달시스템<span class="arithmatex">\( \cdot \)</span>모터 및 회전수제어 등에 대한 총 효율 (<span class="arithmatex">\(\eta\)</span>)로부터 계산합니다.   </p>
<ul>
<li>급기 팬:   </li>
</ul>
<div align="center">$$P_{V,ZUL,m} = \frac{ \dot{V}_{ZUL} \Delta p^*_{ZUL} } { \eta_{ZUL} }$$
<span class="eq-number">(2.1.1-1)</span>
</div>
<ul>
<li>배기 팬:</li>
</ul>
<div align="center">$$P_{V,ABL,m} = \frac{ \dot{V}_{ABL} \Delta p^*_{ABL} } { \eta_{ABL} }$$
<span class="eq-number">(2.1.1-2)</span>
</div>
</main></div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들 -->
<span style="display: block;">\( P_V \)
      : 송풍기의 전력소비량 (Electrical power of the fan) [단위 W]</span>
<span style="display: block;">\( \eta \)
      : 송풍기, 구동장치, 모터 및 속도제어 회로의 평균 전체 효율 (Mean overall efficiency)</span>
<span style="display: block;">\( \dot{V} \)
      : 부분부하 운전 시 공기유량 (Air volume flow in part load operation) [단위 m³/h]</span>
<span style="display: block;">\( \Delta p^{\ast} \)
      : 설계 풍량 조건에서의 공급 또는 배기 덕트 내 전압강하 (Total pressure drop) [단위 Pa]</span>
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin: 24px 0 16px 0;
    ">
      The following subscripts are used:
    </div>
<!-- 아래첨자 설명 -->
<span style="display: block;">ZUL : 급기 (Supply air)</span>
<span style="display: block;">ABL : 배기 (Exhaust air)</span>
</div>
</div>
<ul>
<li>급기와 배기 풍량이 5% 미만의 편차를 보일 경우, 아래와 같이 가정합니다:   </li>
</ul>
<div align="center">$$
\dot{V}_{ZUL} = \dot{V}_{ABL} = \dot{V}_{\mathrm{mech},m} = \dot{V}^*$$
<span class="eq-number">(2.1.1-3)</span>
</div>
<h3 id="212-q_vem">2.1.2. 송풍 월별 에너지소요량 (<span class="arithmatex">\(Q_{V,E,m}\)</span>)<a class="headerlink" href="#212-q_vem" title="Permanent link">¶</a></h3>
<p>급기 팬과 배기 팬의 소비전력 합에 월간 총 가동시간을 곱하여 산출합니다.   </p>
<div align="center">$$
Q_{V,E,m} = (P_{V,ZUL,m} + P_{V,ABL,m}) \cdot t_{V,\mathrm{mech},m} \cdot d_{V,\mathrm{mech},m}$$
<span class="eq-number">(2.1.1-4)</span>
</div>
<h2 id="22-vav">2.2. 변풍량방식(VAV) 공조기<a class="headerlink" href="#22-vav" title="Permanent link">¶</a></h2>
<h3 id="221">2.2.1. 계산 원리<a class="headerlink" href="#221" title="Permanent link">¶</a></h3>
<p>변풍량방식시스템(VAV)은 각 존의 개별 댐퍼에 의해 풍량이 제어되고, 중앙의 급기와 배기 팬은 덕트망의 일정한 압력 하에서 회전수에 의해 제어됩니다. 변풍량방식시스템(VAV)은 덕트망에서 압력센서가 위치하는 지점을 기준으로 아래와 같이 두 부분으로 나뉩니다.   </p>
<ul>
<li>센서 전단: 기기저항 <span class="arithmatex">\( R_{\Delta p} = \text{constant} \)</span> 내지 압력손실 <span class="arithmatex">\( \Delta p = \text{variable} \)</span> (압력센서 전단의 기기저항은 항상 일정하게 유지됩니다. 후반부의 압력을 일정하게 유지하려면 센서 전단의 압력을 조절하여야 합니다.)   </li>
<li>센서 후단: 기기저항 <span class="arithmatex">\( R_{\Delta p} = \text{variable} \)</span> 내지 압력손실 <span class="arithmatex">\( \Delta p = \text{constant} \)</span> (압력센서 후단의 압력은 항상 일정하게 유지됩니다. 만약 댐퍼를 닫으면 기기저항이 증가하고, 센서 후단 덕트 내부의 압력은 일정하므로 압력저항에 해당하는 만큼 풍량이 줄어듭니다.)</li>
</ul>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/2.2.1_1.png"><img alt="환기 덕트망의 고정 및 변동 저항" src="../../_images/2.2.1_1.png" style="max-width: 50%;"/></a>
<div><strong>Figure 2.2.1-1. 환기 덕트망의 고정 및 변동 저항</strong></div>
</center>
<h3 id="222-p_v">2.2.2. 부분부하 풍량에 대한 팬의 소비전력 (<span class="arithmatex">\(P_{V}\)</span>):<a class="headerlink" href="#222-p_v" title="Permanent link">¶</a></h3>
<p>정압손실 부분(식의 첫째 항)과 변압손실 부분(식의 둘째 항)의 합으로 계산됩니다.   </p>
<ul>
<li>급기 팬:   </li>
</ul>
<div align="center">$$P_{V,ZUL} =
\frac{ \dot{V}_{ZUL} \Delta p^*_{ZUL} f_{p,ZUL} }{ \eta_{ZUL} } +
\frac{ \dot{V}_{ZUL}^3 \Delta p^*_{ZUL} (1 - f_{p,ZUL}) }{ \eta_{ZUL} \, \dot{V}_{ZUL}^{*2} }$$
<span class="eq-number">(2.2.2-1)</span>
</div>
<ul>
<li>배기 팬:   </li>
</ul>
<div align="center">$$P_{V,ABL} =
\frac{ \dot{V}_{ABL} \Delta p^*_{ABL} f_{p,ABL} }{ \eta_{ABL} } +
\frac{ \dot{V}_{ABL}^3 \Delta p^*_{ABL} (1 - f_{p,ABL}) }{ \eta_{ABL} \, \dot{V}_{ABL}^{*2} }$$
<span class="eq-number">(2.2.2-2)</span>
</div>

<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들 -->
<span style="display: block;">\( P_V \)
      : 부분부하 조건에서의 송풍기 전력소비량 (Electrical power of the fan under part load conditions) [단위 W]</span>
<span style="display: block;">\( f_p \)
      : 압력상관비계수 (Pressure ratio factor)</span>
<span style="display: block;">\( \eta \)
      : 송풍기, 구동장치, 모터 및 속도제어 회로의 평균 전체 효율 (Mean overall efficiency)</span>
<span style="display: block;">\( \dot{V} \)
      : 부분부하 운전 시 공기유량 (Air volume flow in part load operation) [단위 m³/h]</span>
<span style="display: block;">\( \dot{V}^{\ast} \)
      : 설계 공기유량 (최대 풍량) (Design air volume flow, maximum volume flow) [단위 m³/h]</span>
<span style="display: block;">\( \Delta p^{\ast} \)
      : 설계 풍량에서의 공급 또는 배기 덕트 내 전체 압력손실 (Total pressure drop across ductwork at design air volume flow) [단위 Pa]</span>
</div>
</div>
<ul>
<li>압력상관비계수:   </li>
</ul>
<div align="center">$$
f_{p} = \frac{\Delta p_{\mathrm{konst}}}{\Delta p^{*}}$$
<span class="eq-number">(2.2.2-3)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \Delta p_{\mathrm{konst}} \) : 덕트망의 각 부분에서 고정 압력손실</span>
</div>
</div>
<h3 id="223">2.2.3. 시간과 용도에 따른 변풍량방식 공조기<a class="headerlink" href="#223" title="Permanent link">¶</a></h3>
<p>풍량이 하루 중 특정 시간이나 건물의 사용에 따라 제어되고, 이러한 제어가 규칙적 또는 연중 균일하게 분포되어 있을 경우, 2.1.3처럼 부분부하 상태의 빈도를 알아야 합니다. 팬의 송풍 동력에 필요한 월별 에너지소요량은 월별 모든 부분부하 상태 <span class="arithmatex">\(j\)</span>에서 전력 소비와 운전 시간을 곱한 값입니다.   </p>
<ul>
<li>월별 에너지소요량 (<span class="arithmatex">\(Q_{V,E,m}\)</span>): 월별 모든 부분부하 상태 (<span class="arithmatex">\(j\)</span>)에서의 전력 소비와 해당 운전 시간을 곱한 값의 총합으로 계산합니다.   </li>
</ul>
<div align="center">$$
Q_{V,E,m} = \sum_{j} t_{V,\mathrm{mech},j,m} \cdot \left( P_{V,ZUL,j} + P_{V,ABL,j} \right)$$
<span class="eq-number">(2.2.3-1)</span>
</div>

<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들 -->
<span style="display: block;">\( j \)
      : 각 부분부하 운전을 식별하는 일련 변수 (Serial variable identifying the respective part load operation)</span>
<span style="display: block;">\( t_{V,\mathrm{mech},j,m} \)
      : 부분부하 운전 \( j \)의 월별 운전시간 (Monthly number of operating hours for part load operation \( j \)) [단위 h]</span>
<span style="display: block;">\( P_{V,\mathrm{ZUL},j} \)
      : 부분부하 운전 \( j \)에서의 급기팬 전력소비량 (Electrical power of the supply air fan for part load operation \( j \)) [단위 kW]</span>
<span style="display: block;">\( P_{V,\mathrm{ABL},j} \)
      : 부분부하 운전 \( j \)에서의 배기팬 전력소비량 (Electrical power of the extract air fan for part load operation \( j \)) [단위 kW]</span>
</div>
</div>
<h3 id="224">2.2.4. 실내 냉방부하에 따른 변풍량방식 공조기<a class="headerlink" href="#224" title="Permanent link">¶</a></h3>
<p>풍량 제어가 평가 대상인 존 또는 공간의 냉방 부하에 따르는 경우, 시간당 부분부하 풍량의 분포는 건물 사용과 외기 조건에 의한 함수입니다. 부분부하 급기풍량의 빈도 분포는 해당 공간 또는 존의 월별 최대 냉방부하를 이용하여 총 에너지 밸런스 계산을 통해 산정해야 합니다.
- 월별 에너지소요량 (<span class="arithmatex">\(Q_{V,E,m}\)</span>): 급기 팬과 배기 팬의 에너지소요량 합으로 계산합니다.   </p>
<div align="center">$$
Q_{V,E,m} = Q_{V,E,ZUL,m} + Q_{V,E,ABL,m}$$
<span class="eq-number">(2.2.4-1)</span>
</div>
<ul>
<li>급기 팬 에너지소요량 (<span class="arithmatex">\(Q_{V,E,ZUL,m}\)</span>):   </li>
</ul>
<div align="center">$$Q_{V,E,ZUL,m} = \left( \frac{\Delta p^{*}_{ZUL} \cdot f_{p,ZUL}}{\eta_{ZUL}} \right) \cdot \sum_{m} \dot{V}_{ZUL} + \left( \frac{\Delta p^{*}_{ZUL} \cdot (1 - f_{p,ZUL})}{\eta_{ZUL} \cdot \dot{V}_{ZUL}^{*2}} \right) \cdot \sum_{m} \dot{V}_{ZUL}^3   $$
<span class="eq-number">(2.2.4-2)</span>
</div>
<ul>
<li>배기 팬 에너지소요량 (<span class="arithmatex">\(Q_{V,E,ABL,m}\)</span>):   </li>
</ul>
<div align="center">$$Q_{V,E,ABL,m} = \left( \frac{\Delta p^{*}_{ABL} \cdot f_{p,ABL}}{\eta_{ABL}} \right) \cdot \sum_{m} \dot{V}_{ABL} + \left( \frac{\Delta p^{*}_{ABL} \cdot (1 - f_{p,ABL})}{\eta_{ABL} \cdot \dot{V}_{ABL}^{*2}} \right) \cdot \sum_{m} \dot{V}_{ABL}^3   $$
<span class="eq-number">(2.2.4-3)</span>
</div>
<p>한편 <span class="arithmatex">\(\sum_{m} \dot{V}^3\)</span>의 근사값은 아래 식으로 구할 수 있습니다:   </p>
<div align="center">$$ 
\sum_{m} \dot{V}^3 = \sum_{m} \dot{V} \cdot \left( 0.8 \cdot \dot{V}_{\mathrm{mech},m} + 0.2 \cdot \dot{V}_{\mathrm{mech},\max,m} \right)^2 $$
<span class="eq-number">(2.2.4-4)</span>
</div>

<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들 -->
<span style="display: block;">\( \Delta p^{\ast} \)
      : 설계 풍량 조건에서 덕트 내 전체 압력손실 (Total pressure drop across the ductwork at design volume flow) [단위 Pa]</span>
<span style="display: block;">\( f_p \)
      : (13)식에 의해 계산된 덕트의 압력상관비계수 (Pressure-ratio factor of the ductwork calculated using equation (13))</span>
<span style="display: block;">\( \dot{V}^{\ast} \)
      : 설계 공기유량 (최대 풍량) (Design air volume flow, maximum volume flow) [단위 m³/h]</span>
<span style="display: block;">\( \sum_m \dot{V} \)
      : 월별 공급공기 유량의 합계 (Supply air volume flow transported monthly) [단위 m³/h]</span>
<span style="display: block;">\( \sum_m \dot{V}^3 \)
      : 월별 공급공기 유량의 세제곱합 (Cube of the monthly air volume flows) [단위 m⁹/h³]</span>
<span style="display: block;">\( \eta \)
      : 송풍기, 구동장치, 모터 및 속도제어 회로의 평균 전체 효율 (Mean overall efficiency)</span>
<!-- 아래첨자 설명 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin: 24px 0 16px 0;
    ">
      The following subscripts are used:
    </div>
<span style="display: block;">ZUL : 급기 (Supply air)</span>
<span style="display: block;">ABL : 배기 (Extract air)</span>
</div>
</div>
<!-- 두 번째 where (식 19 하단) -->
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 8px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<span style="display: block;">\( \dot{V}_{\mathrm{mech},m} \)
      : 월별 평균 급기풍량 (Mean monthly supply air volume flow) [단위 m³/h]</span>
<span style="display: block;">\( \dot{V}_{\mathrm{mech},\max,m} \)
      : 월별 최대 급기풍량 (Maximum monthly supply air volume flow) [단위 m³/h]</span>
<span style="display: block;">\( \sum_m \dot{V} \)
      : 해당 월의 공급공기 유량의 합계 (Supply air volume flow in the respective month) [단위 m³/h]</span>
</div>
</div>
<hr/>
<h1 id="3">3. 가열, 냉각, 가습, 제습을 위한 에너지요구량<a class="headerlink" href="#3" title="Permanent link">¶</a></h1>
<h2 id="31">3.1. 공조처리<a class="headerlink" href="#31" title="Permanent link">¶</a></h2>
<p>공조처리에 필요한 에너지와 물질의 양을 계산하는 방식은 &lt;그림 3.1-1&gt;과 같이 3 단계로 구분하여 진행합니다.</p>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/3.1_1.png"><img alt="공조처리에 필요한 요구량의 계산 절차" src="../../_images/3.1_1.png" style="max-width: 50%;"/></a>
<div><strong>Figure 3.1-1. 공조처리에 필요한 요구량의 계산 절차</strong></div>
</center>
<ul>
<li>
<p>1단계: 습공기선도 (h-x diagram) 조닝   </p>
<ul>
<li>동일한 기기(예열, 냉각, 가습, 재열)에 의해 비슷한 공기상태변화를 보이는 습공기선도 존을 분류합니다. 습공기선도 존의 경계 라인은 보조 계산에 따라 정해집니다.      </li>
</ul>
</li>
<li>
<p>2단계: 기상데이터분석   </p>
<ul>
<li>기상데이터분석에 따라 해당하는 각 습공기선도 존에 대해 평균 외기 조건과 연간 시간을 구합니다.   </li>
</ul>
</li>
<li>
<p>3단계: 공조처리에 필요한 요구량 계산   </p>
<ul>
<li>주어진 값에 따라 각 시스템 구성기기의 에너지와 유량 요구량을 산정합니다.   </li>
<li>기본적인 계산 방향은 CAV(정풍량) 시스템을 기준으로 하며(그림 3.1-2. CAV 시스템의 개요 참조), 누기가 없다는 전제하에 아래 조건들이 성립합니다.   <ul>
<li>가습기나 열회수기의 펌프와 같은 보조 구성요소의 소비 전력량은 설정하지 않습니다.   </li>
<li>단열가습기는 가습률 100%로 가동됩니다.   </li>
<li>팬은 온도 상승을 유발하지 않습니다.      </li>
</ul>
</li>
</ul>
</li>
</ul>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/3.1_2.png"><img alt="CAV 시스템의 개요" src="../../_images/3.1_2.png" style="max-width: 50%;"/></a>
<div><strong>Figure 3.1-2. CAV 시스템의 개요</strong></div>
</center>
<p>&lt;그림 3.1-3&gt;은 AU1(열회수 및 리턴공기 혼합 후의 공기상태)의 상태변화를 습공기선도에서 예시적으로 나타낸 것입니다.</p>
<center>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_images/3.1_3.png"><img alt="AU1(열회수 및 리턴공기 혼합 후의 공기상태)의 상태변화" src="../../_images/3.1_3.png" style="max-width: 50%;"/></a>
<div><strong>Figure 3.1-3. AU1(열회수 및 리턴공기 혼합 후의 공기상태)의 상태변화</strong></div>
</center>
<h3 id="1-h-x-diagram">1단계: 습공기선도 (h-x diagram) 조닝<a class="headerlink" href="#1-h-x-diagram" title="Permanent link">¶</a></h3>
<ul>
<li>실내공기의 상태는 아래 식으로 제시됩니다.   </li>
</ul>
<div align="center">
$$
\begin{aligned}
    \vartheta_{RA,u} \leq \vartheta_{RA} \leq \vartheta_{RA,o} \\
    x_{RA,u} \leq x_{RA} \leq x_{RA,o}
\end{aligned}
$$
<span class="eq-number">(3.1-4)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \vartheta_{RA,u} \) : 하위경계의 실내온도</span>
<span style="display: block;">\( \vartheta_{RA,o} \) : 상위경계의 실내온도</span>
<span style="display: block;">\( \vartheta_{RA} \) : 실내온도</span>
<span style="display: block;">\( x_{RA,u} \) : 하위경계의 실내절대습도</span>
<span style="display: block;">\( x_{RA,o} \) : 상위경계의 실내절대습도</span>
<span style="display: block;">\( x_{RA} \) : 실내절대습도</span>
</div>
</div>
<ul>
<li>다양한 HVAC 시스템과 가동 모드를 비교하기 위해서는 실내 공기 온도를 고려해야 합니다. 특히 천장 복사 패널과 같은 시스템의 복사 영향을 정밀하게 비교하기 위해서는 해당 영향이 고려되어야 합니다.   </li>
<li>복사 비율을 직접 고려하지 않을 경우, 시스템의 추가 에너지 요구량은 난방 및 냉방 기간의 실내 온도를 일정 수준(<span class="arithmatex">\(\Delta\theta_{L}\)</span>) 상향 또는 하향 수정하여 반영합니다.   </li>
<li>에너지와 절대습도의 균형을 통해 급기 공기 상태에 대한 경계 조건을 설정합니다.   </li>
</ul>
<div align="center">
$$
\begin{aligned}
    &amp; x_{ZUL,u} = x_{RA,u} + \frac{\dot{m}_{11,W}}{\dot{m}_{11,L}} &lt; x_{ZUL} &lt; x_{RA,o} + \frac{\dot{m}_{11,W}}{\dot{m}_{11,L}} = x_{ZUL,o} \\
    &amp; \vartheta_{ZUL,u} = \vartheta_{RA,u} + \frac{\dot{Q}_{12}}{\dot{m}_{12,L} c_{p,L}} &lt; \vartheta_{ZUL} &lt; \vartheta_{RA,o} + \frac{\dot{Q}_{12}}{\dot{m}_{12,L} c_{p,L}} = \vartheta_{ZUL,o}
\end{aligned}
$$
<span class="eq-number">(3.1-5)</span>
</div>
<div style="
  display: flex;
  justify-content: center;
  font-family: Pretendard, sans-serif;
  font-size: 15px;
  margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
  ">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
      font-style: italic;
      font-weight: bold;
      font-family: 'Times New Roman', 'Cambria Math', serif;
      margin-bottom: 24px;
    ">
      Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( \dot{m}_{11,W} \) : 급기(공조처리)에 필요한 수증기의 질량유량</span>
<span style="display: block;">\( \dot{m}_{11,L} \) : 급기(공조처리)에 필요한 공기의 질량유량</span>
<span style="display: block;">\( \dot{m}_{12,L} \) : 송풍(공조처리)에 필요한 공기의 질량유량</span>
<span style="display: block;">\( x_{ZUL,u} \) : 하위경계의 절대급기습도</span>
<span style="display: block;">\( x_{ZUL,o} \) : 상위경계의 절대급기습도</span>
<span style="display: block;">\( \dot{Q}_{12} \) : 송풍에 필요한 에너지부하</span>
<span style="display: block;">\( c_{p,L} \) : 공기의 비열</span>
<span style="display: block;">\( \vartheta_{ZUL,u} \) : 하위경계의 급기온도</span>
<span style="display: block;">\( \vartheta_{ZUL,o} \) : 상위경계의 급기온도</span>
<span style="display: block;">\( \vartheta_{ZUL} \) : 급기온도</span>
</div>
</div>
<ul>
<li>
<p>공조 처리를 위한 가습 및 제습 여부는 아래 조건에 따라 결정됩니다.</p>
<ul>
<li>
<p>가습 조건: <br>
<div align="center">$$
    x_{AUL} &lt; \frac{x_{ZUL,u} - u \cdot x_{ABL,u}}{1-u} = x_{g,u} $$
    <span class="eq-number">(3.1-6)</span>
</div></br></p>
</li>
<li>
<p>제습 조건: <br>
<div align="center">
$$
x_{AUL} &gt; \frac{x_{ZUL,o} - u \cdot x_{ABL,o}}{1-u} = x_{g,o}
$$
<span class="eq-number">(3.1-7)</span>
</div></br></p>
</li>
</ul>
</li>
</ul>
<div style="
display: flex;
justify-content: center;
font-family: Pretendard, sans-serif;
font-size: 15px;
margin-top: 0px;
">
<div style="
    text-align: left;
    line-height: 1;
    padding: 4px 8px;
    border-radius: 0px;
">
<!-- Where 텍스트: 독립적, 굵고 이탤릭 -->
<div style="
    font-style: italic;
    font-weight: bold;
    font-family: 'Times New Roman', 'Cambria Math', serif;
    margin-bottom: 24px;
    ">
    Where,
    </div>
<!-- 수식 설명들: 왼쪽 정렬, Pretendard 유지 -->
<span style="display: block;">\( x_{AUL} \) : 외기의 절대습도</span>
<span style="display: block;">\( u \) : 리턴공기의 혼합비율</span>
<span style="display: block;">\( x_{ABL,u} \) : 하위경계의 배기절대습도</span>
<span style="display: block;">\( x_{ABL,o} \) : 상위경계의 배기절대습도</span>
<span style="display: block;">\( x_{g,u} \) : 습공기선도의 조닝을 위한 하위경계의 절대습도</span>
<span style="display: block;">\( x_{g,o} \) : 습공기선도의 조닝을 위한 상위경계의 절대습도</span>
</div>
</div>
<ul>
<li>가습 전 예열/냉각 조건: 공기가 가습 이전에 가열되거나 냉각되는 경우, 아래의 엔탈피 조건을 추가로 고려합니다.   <ul>
<li>가열: <br>
<div align="center">
    $$
    h_{AU} - c_{p,L} \Phi \vartheta_{AU} &lt; \frac{h_B - u \cdot h_{AB,u}}{1-u} - c_{p,L} \Phi \vartheta_{AB,u} = h_{g,u}
    $$
    <span class="eq-number">(3.1-8)</span>
</div></br></li>
<li>냉각: <br/>
<div align="center">
$$
h_{AU} - c_{p,L} \Phi \vartheta_{AU} &gt; \frac{h_B - u \cdot h_{AB,o}}{1-u} - c_{p,L} \Phi \vartheta_{AB,o} = h_{g,o}
$$
<span class="eq-number">(3.1-9)</span>
</div></li>
</ul>
</li>
</ul>
<h2 id="32">3.2 공조처리에 필요한 에너지요구량<a class="headerlink" href="#32" title="Permanent link">¶</a></h2>
<p>에너지요구량은 환산된 월별 풍량 당 공조에너지요구량과 월별 평균 급기풍량의 곱으로 계산합니다.   </p>
<div align="center">
$$
Q_{V,i,m} = q_{i,m} \cdot \dot{V}_{mech,m}
$$
<span class="eq-number">(3.2-1)</span>
</div>
<h2 id="33">3.3 최대 성능<a class="headerlink" href="#33" title="Permanent link">¶</a></h2>
<p>가열기, 냉각기, 가습기의 최대 성능 계산은 기기 부하 산정을 위해 필요하며, 기기 선정 시 안전율은 고려하지 않습니다.   </p>
<h3 id="331">3.3.1 외기 및 배기공기의 상태값<a class="headerlink" href="#331" title="Permanent link">¶</a></h3>
<p>최대 성능 계산을 위해 설계 조건에서의 외기 및 배기 공기 상태값(&lt;표 3.3.1-1. 설계 조건에서 배기 상태&gt;, &lt;표 3.3.1-2. 설계 조건에서 외기 상태&gt; 참조)을 사용합니다.   </p>
<center>
<div><strong>Table 3.3.1-1. 설계 조건에서 배기 상태</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_tables/3.3.1_1.png"><img alt="설계 조건에서 배기 상태" src="../../_tables/3.3.1_1.png" style="max-width: 50%;"/></a>
</center>
<center>
<div><strong>Table 3.3.1-2. 설계 조건에서 외기 상태</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="../../_tables/3.3.1_2.png"><img alt="설계 조건에서 외기 상태" src="../../_tables/3.3.1_2.png" style="max-width: 50%;"/></a>
</center>
<h3 id="332">3.3.2 급기 공기 엔탈피<a class="headerlink" href="#332" title="Permanent link">¶</a></h3>
<ul>
<li>포화압력: 여름철 습공기의 상태를 정하기 위해 증기압 곡선 계산식을 근사치적으로 이용합니다.   </li>
</ul>
<div align="center">
$$
ps(\vartheta) = e^{23.621 - \frac{4065}{\vartheta + 236.2506}}
\qquad 0.01^\circ C \leq \vartheta \leq 80^\circ C\ \text{일 경우}
$$
<span class="eq-number">(3.3.2-1)</span>
</div>
<ul>
<li>
<p>급기 공기 엔탈피: 습도 요구 조건(없음, 편차 허용, 편차 없음)과 계절(겨울/여름)에 따라 다른 공식을 적용하여 계산합니다.   </p>
<ul>
<li>
<p>습도 요구 없음:   </p>
<ul>
<li>
<p>겨울: <br/>
<div align="center">
$$
h_{ZUL,Wi} = 1.01\,\vartheta_{ZUL,Wi} + 0.001\,\left(2501 + 1.86\,\vartheta_{ZUL,Wi}\right)
$$
<span class="eq-number">(3.3.2-2)</span>
</div></p>
</li>
<li>
<p>여름: 
<div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + 0.011\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) &gt; 1737\,Pa\text{일 때} 
$$
<span class="eq-number">(3.3.2-3)</span>
</div></p>
</li>
</ul>
<p><div align="center">
$$
h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + x_{ZUL,So}\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) \leq 1737\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-4)</span>
</div></p>
<p><div align="center">
$$ x_{ZUL,So} = \frac{0.5911}{\dfrac{100000}{ps(\vartheta_{ZUL,So})} - 0.95} $$ 
<span class="eq-number">(3.3.2-5)</span>
</div></p>
</li>
<li>
<p>편차 허용 습도 요구:   </p>
<ul>
<li>
<p>겨울: <br/>
<div align="center">
$$
h_{ZUL,Wi} = 1.01\,\vartheta_{ZUL,Wi} + 0.008\,\left(2501 + 1.86\,\vartheta_{ZUL,Wi}\right)
$$
<span class="eq-number">(3.3.2-6)</span>
</div></p>
</li>
<li>
<p>여름: 
<div align="center">
$$ 
h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + 0.008\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) &gt; 1269\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-7)</span>
</div></p>
</li>
</ul>
<p><div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + x_{ZUL,So}\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) \leq 1269\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-8)</span>
</div></p>
<p><div align="center">
$$ x_{ZUL,So} = \frac{0.5911}{\dfrac{100000}{ps(\vartheta_{ZUL,So})} - 0.95} $$
<span class="eq-number">(3.3.2-9)</span>
</div> </p>
<p><div align="center">
$$
h_{ZUL,So,x} = 44.1\,\mathrm{kJ}/\mathrm{kg}
$$
<span class="eq-number">(3.3.2-10)</span>
</div></p>
<p><div align="center">
$$
h_{ZUL,So} = \min \left[\, h_{ZUL,So,t}\;;\; h_{ZUL,So,x} \,\right]
$$
<span class="eq-number">(3.3.2-11)</span>
</div></p>
</li>
<li>
<p>편차 없는 습도 요구:   </p>
<ul>
<li>
<p>겨울: <br/>
<div align="center">
$$ h_{ZUL,Wi} = 1.01\,\vartheta_{ZUL,Wi} + 0.001\,\left(2501 + 1.86\,\vartheta_{ZUL,Wi}\right)$$
<span class="eq-number">(3.3.2-12)</span>
</div></p>
</li>
<li>
<p>여름: 
<div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + 0.012\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) &gt; 1892\,Pa\text{일 때} $$
<span class="eq-number">(3.3.2-13)</span>
</div></p>
</li>
</ul>
<p><div align="center">
$$ h_{ZUL,So} = 1.01\,\vartheta_{ZUL,So} + x_{ZUL,So}\left(2501 + 1.86\vartheta_{ZUL,So}\right) \qquad ps(\vartheta_{ZUL,So}) \leq 1892\,Pa\text{일 때} $$ 
<span class="eq-number">(3.3.2-14)</span>
</div></p>
<p><div align="center">
$$ x_{ZUL,So} = \frac{0.5911}{\dfrac{100000}{ps(\vartheta_{ZUL,So})} - 0.95} $$ 
<span class="eq-number">(3.3.2-15)</span>
</div> </p>
<p><div align="center">
$$
h_{ZUL,So,x} = 31.6\,\mathrm{kJ}/\mathrm{kg}
$$
<span class="eq-number">(3.3.2-16)</span>
</div></p>
<p><div align="center">
$$
h_{ZUL,So} = \min \left[\, h_{ZUL,So,t}\;;\; h_{ZUL,So,x} \,\right]
$$
<span class="eq-number">(3.3.2-17)</span>
</div></p>
</li>
</ul>
</li>
</ul>
<h3 id="333">3.3.3 최대 가열 성능<a class="headerlink" href="#333" title="Permanent link">¶</a></h3>
<p>최대 가열 성능은 열 회수(WRG) 장치의 종류와 형식에 따라 회수된 열량을 차감하여 계산합니다.   </p>
<ul>
<li>
<p>열 회수량 (<span class="arithmatex">\(\Delta h_{WRG}\)</span>):   </p>
<ul>
<li>열 회수기기 없음:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 0
$$
<span class="eq-number">(3.3.3-1)</span>
</div></p>
<ul>
<li>현열 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \left( \vartheta_{ABL,Wi} - \vartheta_{AUL,Wi} \right)
$$
<span class="eq-number">(3.3.3-2)</span>
</div></p>
<ul>
<li>전열(열 및 습기) 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \cdot \left( h_{ABL,Wi} - h_{AUL,Wi} \right)
$$
<span class="eq-number">(3.3.3-3)</span>
</div></p>
</li>
<li>
<p>최대 가열 성능 (<span class="arithmatex">\(\dot{Q}_H^*\)</span>):    </p>
<ul>
<li>증기 가습이 없는 기기:</li>
</ul>
</li>
</ul>
<div align="center"> 
$$
\dot{Q}_H^{*} = \dot{V}^{*} \cdot \rho_{L}^{*} \cdot \left( h_{ZUL,Wi} - h_{AUL,Wi} - \Delta h_{WRG} \right)
$$ 
<span class="eq-number">(3.3.3-4)</span>
</div>
<pre><code>- 증기 가습이 있는 기기:
</code></pre>
<div align="center">
$$
\dot{Q}_H^{*} = \dot{V}^{*} \cdot \rho_{L}^{*} \cdot \left( c_{p,L} \left( \vartheta_{ZUL,Wi} - \vartheta_{AUL,Wi} \right) - \Delta h_{WRG} \right)
$$
<span class="eq-number">(3.3.3-5)</span>
</div>
<h3 id="334">3.3.4 최대 냉각 성능<a class="headerlink" href="#334" title="Permanent link">¶</a></h3>
<p>최대 냉각 성능은 최대 가열 성능과 같은 방식으로 냉열 회수 부분을 차감하여 계산합니다.   </p>
<ul>
<li>
<p>냉열 회수량 (<span class="arithmatex">\(\Delta h_{WRG}\)</span>):   </p>
<ul>
<li>열 회수기기 없음 또는 현열 회수 기능 없음:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 0
$$
<span class="eq-number">(3.3.4-1)</span>
</div></p>
<ul>
<li>현열 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \cdot \left( \vartheta_{AUL,so} - \vartheta_{ABL,so} \right)
$$
<span class="eq-number">(3.3.4-2)</span>
</div> </p>
<ul>
<li>전열(열 및 습기) 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = \Phi_{WRG} \cdot c_{p,L} \cdot \left( h_{AUL,so} - h_{ABL,so} \right)
$$
<span class="eq-number">(3.3.4-3)</span>
</div></p>
</li>
<li>
<p>최대 냉각 성능 (<span class="arithmatex">\(\dot{Q}^*_C\)</span>):   </p>
</li>
</ul>
<div align="center">
$$
\dot{Q}^*_C = \dot{V}^* \cdot \rho_L^* \left( h_{AUL,so} - h_{ZUL,so} - \Delta h_{WRG} \right)
$$
<span class="eq-number">(3.3.4-4)</span>
</div>
<h3 id="335">3.3.5 최대 가습 성능<a class="headerlink" href="#335" title="Permanent link">¶</a></h3>
<p>최대 가습 성능은 습도 회수 부분을 차감하여 계산합니다.   </p>
<ul>
<li>
<p>습도 회수량 (<span class="arithmatex">\(\Delta h_{WRG}\)</span>):   </p>
<ul>
<li>열 회수기기 없음 또는 현열 회수 기능 없음:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 0
$$
<span class="eq-number">(3.3.5-1)</span>
</div></p>
<ul>
<li>전열(열 및 습기) 회수기기:   </li>
</ul>
<p><div align="center">
$$
\Delta h_{WRG} = 2501 \cdot \Phi_{WRG} \cdot \left( x_{ABL,Wi} - x_{AUL,Wi} \right)
$$
<span class="eq-number">(3.3.5-2)</span>
</div></p>
</li>
<li>
<p>최대 가습 성능 (<span class="arithmatex">\(dot{Q}^*_{st}\)</span>)*:   </p>
</li>
</ul>
<div align="center">
$$
\dot{Q}^*_{st} = \dot{V}^* \cdot \rho_L^* \left( h_{ZUL,wi} - h_{AUL,wi} - \Delta h_{WRG} \right)
$$
<span class="eq-number">(3.3.5-3)</span>
</div>
<aside class="md-source-file">
<span class="md-source-file__fact">
<span class="md-icon" title="마지막 업데이트">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"></path></svg>
</span>
<span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="2025년 11월 26일 14:07:55 UTC">2025년 11월 26일</span>
</span>
</aside>


<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>


<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" rel="noopener" target="_blank">
      Material for MkDocs
    </a>
</div>
</div>
</div>
</footer>

<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "../..", "features": ["navigation.path", "navigation.tabs.sticky", "navigation.tracking"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "\ud074\ub9bd\ubcf4\ub4dc\uc5d0 \ubcf5\uc0ac\ub428", "clipboard.copy": "\ud074\ub9bd\ubcf4\ub4dc\ub85c \ubcf5\uc0ac", "search.result.more.one": "\uc774 \ubb38\uc11c\uc5d0\uc11c 1\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.more.other": "\uc774 \ubb38\uc11c\uc5d0\uc11c #\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.none": "\uac80\uc0c9\uc5b4\uc640 \uc77c\uce58\ud558\ub294 \ubb38\uc11c\uac00 \uc5c6\uc2b5\ub2c8\ub2e4", "search.result.one": "1\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.other": "#\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.placeholder": "\uac80\uc0c9\uc5b4\ub97c \uc785\ub825\ud558\uc138\uc694", "search.result.term.missing": "\ud3ec\ud568\ub418\uc9c0 \uc54a\uc740 \uac80\uc0c9\uc5b4", "select.version": "\ubc84\uc804 \uc120\ud0dd"}, "version": null}</script>
<script src="../../assets/javascripts/bundle.56ea9cef.min.js"></script>
<script src="../../assets/polyfill.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/katex.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/contrib/auto-render.min.js"></script>
<script src="https://unpkg.com/mermaid@10/dist/mermaid.min.js"></script>
<script src="../../assets/mathjax-config.js"></script>
<script src="../../assets/mathjax-linker.js"></script>
<script src="../../assets/mermaid-init.js"></script>
<script src="../../assets/mermaid-font-fix.js"></script>
<script src="../../assets/cache-buster.js"></script>
<script src="../../assets/breadcrumb.js"></script>
<script src="../../assets/scroll-to-top.js"></script>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>