
<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="https://verycoldplay.github.io/eco2_guide_center/1.%20ECO2%20Logic%20Guide/HVAC/HVAC.html" rel="canonical"/>
<link href="../Energy_demand/Hot_water.html" rel="prev"/>
<link href="../Energy_use/Heating_system.html" rel="next"/>
<link href="../../assets/images/favicon.png" rel="icon"/>
<meta content="mkdocs-1.6.1, mkdocs-material-9.6.13" name="generator"/>
<title>2. 공조처리 - ECO2 Guide Center</title>
<link href="../../assets/stylesheets/main.342714a4.min.css" rel="stylesheet"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
<link href="../../assets/pretendard.css" rel="stylesheet"/>
<link href="../../assets/custom.css" rel="stylesheet"/>
<script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#31-hvac">
          콘텐츠로 이동
        </a>
</div>
<div data-md-component="announce">
</div>
<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
<nav aria-label="상단/헤더" class="md-header__inner md-grid">
<a aria-label="ECO2 Guide Center" class="md-header__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            ECO2 Guide Center
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              2. 공조처리
            
          </span>
</div>
</div>
</div>
<script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="검색" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="검색" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
</label>
<nav aria-label="검색" class="md-search__options">
<button aria-label="지우기" class="md-search__icon md-icon" tabindex="-1" title="지우기" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
</button>
</nav>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="" tabindex="0">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            검색 초기화
          </div>
<ol class="md-search-result__list" role="presentation"></ol>
</div>
</div>
</div>
</div>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="네비게이션" class="md-nav md-nav--primary" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="ECO2 Guide Center" class="md-nav__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
    ECO2 Guide Center
  </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../index.html">
<span class="md-ellipsis">
    Welcome
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Logic Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_2">
<span class="md-nav__icon md-icon"></span>
            ECO2 Logic Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_1" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_1" id="__nav_2_1_label" tabindex="0">
<span class="md-ellipsis">
    개요
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_1_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_1">
<span class="md-nav__icon md-icon"></span>
            개요
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../a/index.html">
<span class="md-ellipsis">
    계산 절차
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Monthly_method.html">
<span class="md-ellipsis">
    월별 분석방식(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Zoning.html">
<span class="md-ellipsis">
    건물 조닝(SY)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
<span class="md-ellipsis">
    1. 에너지요구량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_2">
<span class="md-nav__icon md-icon"></span>
            1. 에너지요구량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Heat_gain_loss.html">
<span class="md-ellipsis">
    1.1. 열획득과 열손실
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Cooling_heating_energy_demand.html">
<span class="md-ellipsis">
    1.2. 냉방 및 난방 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Value.html">
<span class="md-ellipsis">
    1.3. 개별 값 설정(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Lighting_energy_demand.html">
<span class="md-ellipsis">
    1.4. 조명 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Hot_water.html">
<span class="md-ellipsis">
    1.5. 급탕 에너지요구량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active">
<input class="md-nav__toggle md-toggle" id="__toc" type="checkbox"/>
<a class="md-nav__link md-nav__link--active" href="HVAC.html">
<span class="md-ellipsis">
    2. 공조처리
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
<span class="md-ellipsis">
    3. 에너지소요량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_4">
<span class="md-nav__icon md-icon"></span>
            3. 에너지소요량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Heating_system.html">
<span class="md-ellipsis">
    3.1. 난방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Cooling_system.html">
<span class="md-ellipsis">
    3.2. 냉방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Hot_water_system.html">
<span class="md-ellipsis">
    3.3. 급탕 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Lighting_system.html">
<span class="md-ellipsis">
    3.4. 조명 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Ventilation_Humidification_system.html">
<span class="md-ellipsis">
    3.5. 환기 &amp; 가습 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/CHP.html">
<span class="md-ellipsis">
    3.6. 열병합 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Primary_energy_demand.html">
<span class="md-ellipsis">
    3.7. 1차에너지소요량 계산
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Annex_A_Table.html">
<span class="md-ellipsis">
    Annex A Table
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
<span class="md-ellipsis">
    4. 신재생에너지
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_5">
<span class="md-nav__icon md-icon"></span>
            4. 신재생에너지
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/S_thermal.html">
<span class="md-ellipsis">
    4.1. 태양열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/PV.html">
<span class="md-ellipsis">
    4.2. 태양광 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/GH_thermal.html">
<span class="md-ellipsis">
    4.3. 지열 및 수열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Wind.html">
<span class="md-ellipsis">
    4.4. 풍력 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Cell.html">
<span class="md-ellipsis">
    4.5. 연료전지
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 User Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_3_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_3">
<span class="md-nav__icon md-icon"></span>
            ECO2 User Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/00_main_page.html">
<span class="md-ellipsis">
    Program Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/01_building_info.html">
<span class="md-ellipsis">
    Building Info
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/02_input_zone.html">
<span class="md-ellipsis">
    입력존
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/03_input_surface.html">
<span class="md-ellipsis">
    입력면
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/04_hvac_processing.html">
<span class="md-ellipsis">
    공조처리
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/05_heating_equip.html">
<span class="md-ellipsis">
    난방기기
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/06_heating_supply.html">
<span class="md-ellipsis">
    난방공급시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/07_heating_distribution.html">
<span class="md-ellipsis">
    난방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/08_cooling_equip.html">
<span class="md-ellipsis">
    Cooling Equipment
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/09_cooling_distribution.html">
<span class="md-ellipsis">
    냉방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/10_renewable_chp.html">
<span class="md-ellipsis">
    신재생 및 열병합
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/11_thermal_transmittance.html">
<span class="md-ellipsis">
    열관류율
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/12_montly_energy_use.html">
<span class="md-ellipsis">
    월별 에너지 사용량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Assessment Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_4">
<span class="md-nav__icon md-icon"></span>
            ECO2 Assessment Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../3.%20ECO2%20Assessment%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
<span class="md-ellipsis">
    Reference
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_5">
<span class="md-nav__icon md-icon"></span>
            Reference
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../4.%20Reference/Logic_Equations.html">
<span class="md-ellipsis">
    Logic Equations (수식 모음)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="목차" class="md-nav md-nav--secondary">
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<div style="text-align: right; font-size: 0.9em; color: #666; margin-bottom: -1em;">
</div>
<h1 id="31-hvac">3.1. 공조처리 (HVAC)<a class="headerlink" href="#31-hvac" title="Permanent link">¶</a></h1>
<h1 id="311">3.1.1. 분석치의 연계<a class="headerlink" href="#311" title="Permanent link">¶</a></h1>
<h1 id="3111">3.1.1.1. 일반사항<a class="headerlink" href="#3111" title="Permanent link">¶</a></h1>
<p>존의 난방 및 냉방에너지 요구량을 분석하기 위해서는 다음의 값들이 사전에 결정되어야 한다.</p>
<p>불릿삽입   </p>
<p>공조처리(가열, 냉각, 가습, 제습)에 필요한 에너지요구량을 계산하기 위해서는 월별 평균 급기풍량(변수삽입)이 주어져야 한다.   </p>
<h1 id="3112-cav">3.1.1.2. 정풍량방식(CAV) 공조기의 급기풍량<a class="headerlink" href="#3112-cav" title="Permanent link">¶</a></h1>
<p>급기풍량은 실내 열 부하가 아닌 실내 공기질 요구 조건에 의해 결정된다. 따라서 풍량은 계산 기간 동안 일정하다.   </p>
<p>불릿삽입   </p>
<h1 id="3113-vav">3.1.1.3. 시간 및 용도 기반 변풍량방식(VAV) 공조기의 급기풍량<a class="headerlink" href="#3113-vav" title="Permanent link">¶</a></h1>
<p>실내공기질 유지, 스케줄, 실험실 배기 등 시간이나 용도에 따라 풍량이 변하는 경우, 월별 평균 급기풍량은 부분부하 비율 및 부분부하 운전 시간에 따라 산정된다.    아래에서 j는 부분부하 운전 (시간별 풍량이 다른)을 나타내며, 월별 공조기의 운전시간에 따른 부분부하일 경우, 월별 운전시간의 비율에 의해 급기풍량이 정해진다.   </p>
<p>수식삽입</p>
<h1 id="3114-vav">3.1.1.4. 실내 냉방부하 기반 변풍량방식(VAV) 공조기의 급기풍량<a class="headerlink" href="#3114-vav" title="Permanent link">¶</a></h1>
<p>실내 냉방 부하에 따라 풍량이 변하는 변풍량 공조기의 경우, 월별 평균 급기풍량은 실내 공기질 유지를 위한 최소 급기풍량과 냉방 부하를 처리하기 위한 추가 풍량을 더하여 산정한다.   </p>
<p>불릿삽입   </p>
<h1 id="3115">3.1.1.5. 월별 평균 급기온도<a class="headerlink" href="#3115" title="Permanent link">¶</a></h1>
<p>월별 평균 급기온도(변수삽입)는 건물 또는 존의 냉방 또는 난방에너지요구량을 분석하는데 필요한 입력 값이다.   </p>
<p>불릿삽입   </p>
<aside class="md-source-file">
<span class="md-source-file__fact">
<span class="md-icon" title="마지막 업데이트">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"></path></svg>
</span>
<span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="2025년 8월 11일 06:09:35 UTC">2025년 8월 11일</span>
</span>
</aside>
</article>
</div>
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
</div>
</main>
<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" rel="noopener" target="_blank">
      Material for MkDocs
    </a>
</div>
</div>
</div>
</footer>
</div>
<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "../..", "features": ["navigation.path", "navigation.tabs.sticky", "navigation.tracking"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "\ud074\ub9bd\ubcf4\ub4dc\uc5d0 \ubcf5\uc0ac\ub428", "clipboard.copy": "\ud074\ub9bd\ubcf4\ub4dc\ub85c \ubcf5\uc0ac", "search.result.more.one": "\uc774 \ubb38\uc11c\uc5d0\uc11c 1\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.more.other": "\uc774 \ubb38\uc11c\uc5d0\uc11c #\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.none": "\uac80\uc0c9\uc5b4\uc640 \uc77c\uce58\ud558\ub294 \ubb38\uc11c\uac00 \uc5c6\uc2b5\ub2c8\ub2e4", "search.result.one": "1\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.other": "#\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.placeholder": "\uac80\uc0c9\uc5b4\ub97c \uc785\ub825\ud558\uc138\uc694", "search.result.term.missing": "\ud3ec\ud568\ub418\uc9c0 \uc54a\uc740 \uac80\uc0c9\uc5b4", "select.version": "\ubc84\uc804 \uc120\ud0dd"}, "version": null}</script>
<script src="../../assets/javascripts/bundle.13a4f30d.min.js"></script>
<script src="../../assets/polyfill.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/katex.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/contrib/auto-render.min.js"></script>
<script src="https://unpkg.com/mermaid@10/dist/mermaid.min.js"></script>
<script src="../../assets/mathjax-config.js"></script>
<script src="../../assets/mathjax-linker.js"></script>
<script src="../../assets/mermaid-init.js"></script>
<script src="../../assets/mermaid-font-fix.js"></script>
<script src="../../assets/cache-buster.js"></script>
<script src="../../assets/breadcrumb.js"></script>
<script src="../../assets/scroll-to-top.js"></script>
<script src="../../assets/footer-feedback.js"></script>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>