
<!DOCTYPE html>

<html class="no-js" lang="ko">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width,initial-scale=1" name="viewport"/>
<link href="https://verycoldplay.github.io/eco2_guide_center/1.%20ECO2%20Logic%20Guide/HVAC/Integration_1.html" rel="canonical"/>
<link href="../Energy_demand/Hot_water.html" rel="prev"/>
<link href="Integration_2.html" rel="next"/>
<link href="../../assets/images/favicon.png" rel="icon"/>
<meta content="mkdocs-1.6.1, mkdocs-material-9.6.15" name="generator"/>
<title>공조처리 (1) - ECO2 Guide Center</title>
<link href="../../assets/stylesheets/main.342714a4.min.css" rel="stylesheet"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&amp;display=fallback" rel="stylesheet"/>
<style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
<link href="../../assets/pretendard.css" rel="stylesheet"/>
<link href="../../assets/custom.css" rel="stylesheet"/>
<script>__md_scope=new URL("../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
 <link href="../../assets/stylesheets/glightbox.min.css" rel="stylesheet"/><style>
    html.glightbox-open { overflow: initial; height: 100%; }
    .gslide-title { margin-top: 0px; user-select: text; }
    .gslide-desc { color: #666; user-select: text; }
    .gslide-image img { background: white; }
    .gscrollbar-fixer { padding-right: 15px; }
    .gdesc-inner { font-size: 0.75rem; }
    body[data-md-color-scheme="slate"] .gdesc-inner { background: var(--md-default-bg-color);}
    body[data-md-color-scheme="slate"] .gslide-title { color: var(--md-default-fg-color);}
    body[data-md-color-scheme="slate"] .gslide-desc { color: var(--md-default-fg-color);}</style> <script src="../../assets/javascripts/glightbox.min.js"></script></head>
<body dir="ltr">
<input autocomplete="off" class="md-toggle" data-md-toggle="drawer" id="__drawer" type="checkbox"/>
<input autocomplete="off" class="md-toggle" data-md-toggle="search" id="__search" type="checkbox"/>
<label class="md-overlay" for="__drawer"></label>
<div data-md-component="skip">
<a class="md-skip" href="#1-1">
          콘텐츠로 이동
        </a>
</div>
<div data-md-component="announce">
</div>
<header class="md-header md-header--shadow md-header--lifted" data-md-component="header">
<nav aria-label="상단/헤더" class="md-header__inner md-grid">
<a aria-label="ECO2 Guide Center" class="md-header__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
<label class="md-header__button md-icon" for="__drawer">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"></path></svg>
</label>
<div class="md-header__title" data-md-component="header-title">
<div class="md-header__ellipsis">
<div class="md-header__topic">
<span class="md-ellipsis">
            ECO2 Guide Center
          </span>
</div>
<div class="md-header__topic" data-md-component="header-topic">
<span class="md-ellipsis">
            
              공조처리 (1)
            
          </span>
</div>
</div>
</div>
<script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
<label class="md-header__button md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
</label>
<div class="md-search" data-md-component="search" role="dialog">
<label class="md-search__overlay" for="__search"></label>
<div class="md-search__inner" role="search">
<form class="md-search__form" name="search">
<input aria-label="검색" autocapitalize="off" autocomplete="off" autocorrect="off" class="md-search__input" data-md-component="search-query" name="query" placeholder="검색" required="" spellcheck="false" type="text"/>
<label class="md-search__icon md-icon" for="__search">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"></path></svg>
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"></path></svg>
</label>
<nav aria-label="검색" class="md-search__options">
<button aria-label="지우기" class="md-search__icon md-icon" tabindex="-1" title="지우기" type="reset">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"></path></svg>
</button>
</nav>
</form>
<div class="md-search__output">
<div class="md-search__scrollwrap" data-md-scrollfix="" tabindex="0">
<div class="md-search-result" data-md-component="search-result">
<div class="md-search-result__meta">
            검색 초기화
          </div>
<ol class="md-search-result__list" role="presentation"></ol>
</div>
</div>
</div>
</div>
</div>
</nav>
</header>
<div class="md-container" data-md-component="container">
<main class="md-main" data-md-component="main">
<div class="md-main__inner md-grid">
<div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="네비게이션" class="md-nav md-nav--primary" data-md-level="0">
<label class="md-nav__title" for="__drawer">
<a aria-label="ECO2 Guide Center" class="md-nav__button md-logo" data-md-component="logo" href="../../index.html" title="ECO2 Guide Center">
<img alt="logo" src="../../assets/ECO2_icon.png"/>
</a>
    ECO2 Guide Center
  </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../index.html">
<span class="md-ellipsis">
    Welcome
    
  </span>
</a>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Logic Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_2">
<span class="md-nav__icon md-icon"></span>
            ECO2 Logic Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_1" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_1" id="__nav_2_1_label" tabindex="0">
<span class="md-ellipsis">
    개요
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_1_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_1">
<span class="md-nav__icon md-icon"></span>
            개요
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../a/index.html">
<span class="md-ellipsis">
    계산 절차
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Monthly_method.html">
<span class="md-ellipsis">
    월별 분석방식(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../a/Zoning.html">
<span class="md-ellipsis">
    건물 조닝(SY)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_2" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
<span class="md-ellipsis">
    에너지요구량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_2_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_2">
<span class="md-nav__icon md-icon"></span>
            에너지요구량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Heat_gain_loss.html">
<span class="md-ellipsis">
    1. 열획득과 열손실
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Cooling_heating_energy_demand.html">
<span class="md-ellipsis">
    2. 냉방 및 난방 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Value.html">
<span class="md-ellipsis">
    3. 개별 값 설정(YE)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Lighting_energy_demand.html">
<span class="md-ellipsis">
    4. 조명 에너지요구량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_demand/Hot_water.html">
<span class="md-ellipsis">
    5. 급탕 에너지요구량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--active md-nav__item--nested">
<input checked="" class="md-nav__toggle md-toggle" id="__nav_2_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
<span class="md-ellipsis">
    공조처리
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="true" aria-labelledby="__nav_2_3_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_3">
<span class="md-nav__icon md-icon"></span>
            공조처리
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item md-nav__item--active">
<input class="md-nav__toggle md-toggle" id="__toc" type="checkbox"/>
<label class="md-nav__link md-nav__link--active" for="__toc">
<span class="md-ellipsis">
    공조처리 (1)
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<a class="md-nav__link md-nav__link--active" href="Integration_1.html">
<span class="md-ellipsis">
    공조처리 (1)
    
  </span>
</a>
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#nomenclature">
<span class="md-ellipsis">
      Nomenclature
    </span>
</a>
<nav aria-label="Nomenclature" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#symbols">
<span class="md-ellipsis">
      Symbols
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#subscripts">
<span class="md-ellipsis">
      Subscripts
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#11">
<span class="md-ellipsis">
      1.1. 기계식 환기
    </span>
</a>
<nav aria-label="1.1. 기계식 환기" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#111">
<span class="md-ellipsis">
      1.1.1. 존으로의 냉열/열 유입량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#112">
<span class="md-ellipsis">
      1.1.2. 환기 시스템에 의한 평균 환기 횟수
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#113">
<span class="md-ellipsis">
      1.1.3. 기계식 환기의 급기에 의한 환기 횟수
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#114">
<span class="md-ellipsis">
      1.1.4. 기계식 환기의 급기 온도
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#12">
<span class="md-ellipsis">
      1.2. 공조 처리의 에너지 요구량 계산을 위한 기본 사항
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#121-cav">
<span class="md-ellipsis">
      1.2.1. 정풍량(CAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#122-vav">
<span class="md-ellipsis">
      1.2.2. 시간/용도 기반 변풍량(VAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#123">
<span class="md-ellipsis">
      1.2.3. 실내 냉방부하 기반 변풍량 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#124">
<span class="md-ellipsis">
      1.2.4. 월별 평균 급기온도
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="Integration_2.html">
<span class="md-ellipsis">
    공조처리 (2)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
<span class="md-ellipsis">
    에너지소요량
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_4_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_4">
<span class="md-nav__icon md-icon"></span>
            에너지소요량
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Heating_system_1.html">
<span class="md-ellipsis">
    1. 난방 에너지소요량 (1)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Heating_system_2.html">
<span class="md-ellipsis">
    1. 난방 에너지소요량 (2)
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Cooling_system.html">
<span class="md-ellipsis">
    2. 냉방 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Hot_water_system.html">
<span class="md-ellipsis">
    3. 급탕 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Lighting_system.html">
<span class="md-ellipsis">
    4. 조명 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Ventilation_Humidification_system.html">
<span class="md-ellipsis">
    5. 환기 &amp; 가습 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/CHP.html">
<span class="md-ellipsis">
    6. 열병합 에너지소요량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Primary_energy_demand.html">
<span class="md-ellipsis">
    7. 1차에너지소요량 계산
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Energy_use/Annex_A_Table.html">
<span class="md-ellipsis">
    Annex A Table
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_2_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
<span class="md-ellipsis">
    신재생에너지
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_2_5_label" class="md-nav" data-md-level="2">
<label class="md-nav__title" for="__nav_2_5">
<span class="md-nav__icon md-icon"></span>
            신재생에너지
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/S_thermal.html">
<span class="md-ellipsis">
    1. 태양열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/PV.html">
<span class="md-ellipsis">
    2. 태양광 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/GH_thermal.html">
<span class="md-ellipsis">
    3. 지열 및 수열 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Wind.html">
<span class="md-ellipsis">
    4. 풍력 에너지생산량
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../Renewable_energy_generation/Cell.html">
<span class="md-ellipsis">
    5. 연료전지
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_3" type="checkbox"/>
<label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 User Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_3_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_3">
<span class="md-nav__icon md-icon"></span>
            ECO2 User Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/00_main_page.html">
<span class="md-ellipsis">
    Program Overview
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/01_building_info.html">
<span class="md-ellipsis">
    Building Info
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/02_input_zone.html">
<span class="md-ellipsis">
    입력존
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/03_input_surface.html">
<span class="md-ellipsis">
    입력면
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/04_hvac_processing.html">
<span class="md-ellipsis">
    공조처리
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/05_heating_equip.html">
<span class="md-ellipsis">
    난방기기
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/06_heating_supply.html">
<span class="md-ellipsis">
    난방공급시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/07_heating_distribution.html">
<span class="md-ellipsis">
    난방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/08_cooling_equip.html">
<span class="md-ellipsis">
    Cooling Equipment
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/09_cooling_distribution.html">
<span class="md-ellipsis">
    냉방분배시스템
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/10_renewable_chp.html">
<span class="md-ellipsis">
    신재생 및 열병합
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/11_thermal_transmittance.html">
<span class="md-ellipsis">
    열관류율
    
  </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="../../2.%20ECO2%20User%20Guide/12_montly_energy_use.html">
<span class="md-ellipsis">
    월별 에너지 사용량
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_4" type="checkbox"/>
<label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
<span class="md-ellipsis">
    ECO2 Assessment Guide
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_4_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_4">
<span class="md-nav__icon md-icon"></span>
            ECO2 Assessment Guide
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../3.%20ECO2%20Assessment%20Guide/index.html">
<span class="md-ellipsis">
    Overview
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item md-nav__item--nested">
<input class="md-nav__toggle md-toggle" id="__nav_5" type="checkbox"/>
<label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
<span class="md-ellipsis">
    Reference
    
  </span>
<span class="md-nav__icon md-icon"></span>
</label>
<nav aria-expanded="false" aria-labelledby="__nav_5_label" class="md-nav" data-md-level="1">
<label class="md-nav__title" for="__nav_5">
<span class="md-nav__icon md-icon"></span>
            Reference
          </label>
<ul class="md-nav__list" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="../../4.%20Reference/Logic_Equations.html">
<span class="md-ellipsis">
    Logic Equations (수식 모음)
    
  </span>
</a>
</li>
</ul>
</nav>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc">
<div class="md-sidebar__scrollwrap">
<div class="md-sidebar__inner">
<nav aria-label="목차" class="md-nav md-nav--secondary">
<label class="md-nav__title" for="__toc">
<span class="md-nav__icon md-icon"></span>
      목차
    </label>
<ul class="md-nav__list" data-md-component="toc" data-md-scrollfix="">
<li class="md-nav__item">
<a class="md-nav__link" href="#nomenclature">
<span class="md-ellipsis">
      Nomenclature
    </span>
</a>
<nav aria-label="Nomenclature" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#symbols">
<span class="md-ellipsis">
      Symbols
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#subscripts">
<span class="md-ellipsis">
      Subscripts
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#11">
<span class="md-ellipsis">
      1.1. 기계식 환기
    </span>
</a>
<nav aria-label="1.1. 기계식 환기" class="md-nav">
<ul class="md-nav__list">
<li class="md-nav__item">
<a class="md-nav__link" href="#111">
<span class="md-ellipsis">
      1.1.1. 존으로의 냉열/열 유입량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#112">
<span class="md-ellipsis">
      1.1.2. 환기 시스템에 의한 평균 환기 횟수
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#113">
<span class="md-ellipsis">
      1.1.3. 기계식 환기의 급기에 의한 환기 횟수
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#114">
<span class="md-ellipsis">
      1.1.4. 기계식 환기의 급기 온도
    </span>
</a>
</li>
</ul>
</nav>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#12">
<span class="md-ellipsis">
      1.2. 공조 처리의 에너지 요구량 계산을 위한 기본 사항
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#121-cav">
<span class="md-ellipsis">
      1.2.1. 정풍량(CAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#122-vav">
<span class="md-ellipsis">
      1.2.2. 시간/용도 기반 변풍량(VAV) 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#123">
<span class="md-ellipsis">
      1.2.3. 실내 냉방부하 기반 변풍량 공조기의 급기풍량
    </span>
</a>
</li>
<li class="md-nav__item">
<a class="md-nav__link" href="#124">
<span class="md-ellipsis">
      1.2.4. 월별 평균 급기온도
    </span>
</a>
</li>
</ul>
</nav>
</div>
</div>
</div>
<div class="md-content" data-md-component="content">
<article class="md-content__inner md-typeset">
<div style="text-align: right; font-size: 0.9em; color: #666; margin-bottom: -1em;">
</div>
<h1 id="1-1">1. 공조 처리(1)<a class="headerlink" href="#1-1" title="Permanent link">¶</a></h1>
<h2 id="nomenclature">Nomenclature<a class="headerlink" href="#nomenclature" title="Permanent link">¶</a></h2>
<h3 id="symbols">Symbols<a class="headerlink" href="#symbols" title="Permanent link">¶</a></h3>
<table class="nomenclature">
<thead style="background:#f5f7fa;">
<tr><th>Symbol</th><th>Description</th><th>Unit</th></tr>
</thead>
<tbody>
<tr><td>\(c_{p,L}\)</td><td>공기 비열 (Specific heat of air)</td><td>kJ/kg·K</td></tr>
<tr><td>d</td><td>일수 (Days)</td><td>d</td></tr>
<tr><td>\(f_p\)</td><td>압력상관비계수 (Pressure ratio factor)</td><td>-</td></tr>
<tr><td>h</td><td>엔탈피 (Enthalpy)</td><td>kJ/kg</td></tr>
<tr><td>P</td><td>(팬) 소비전력 (Power consumption)</td><td>W</td></tr>
<tr><td>p</td><td>압력 (Pressure)</td><td>Pa</td></tr>
<tr><td>\(p_{S}\)</td><td>포화증기압 (Saturation vapor pressure)</td><td>Pa</td></tr>
<tr><td>Q</td><td>에너지 (Energy)</td><td>kWh</td></tr>
<tr><td>q</td><td>환산된 에너지요구량 (Calculated energy need per volume)</td><td>kWh/(m³/h)</td></tr>
<tr><td>R</td><td>기기저항 (Flow resistance)</td><td>-</td></tr>
<tr><td>t</td><td>시간 (Time)</td><td>h</td></tr>
<tr><td>u</td><td>리턴공기 혼합비율 (Recirculated-air fraction)</td><td>-</td></tr>
<tr><td>x</td><td>절대습도 (Humidity ratio)</td><td>g/kg</td></tr>
<tr><td>\(\Delta\)</td><td>차이 (Difference)</td><td>-</td></tr>
<tr><td>\(\dot{m}\)</td><td>질량유량 (Mass flow rate)</td><td>kg/s</td></tr>
<tr><td>\(\dot{Q}\)</td><td>성능, 부하, 출력 (Power, Load, Output)</td><td>kW</td></tr>
<tr><td>\(\dot{V}\)</td><td>풍량 (Volume flow rate)</td><td>m³/h</td></tr>
<tr><td>\(\eta\)</td><td>(시스템) 총 효율 (Total efficiency)</td><td>-</td></tr>
<tr><td>\(\Phi\)</td><td>열회수율 (Heat recovery rate)</td><td>-</td></tr>
<tr><td>\(\rho_L\)</td><td>공기 밀도 (Density of air)</td><td>kg/m³</td></tr>
<tr><td>\(\Phi_{WRG}\)</td><td>열회수율 (Heat recovery index)</td><td>-</td></tr>
<tr><td>\(\vartheta\)</td><td>온도 (Temperature)</td><td>°C</td></tr>
</tbody>
</table>
<h3 id="subscripts">Subscripts<a class="headerlink" href="#subscripts" title="Permanent link">¶</a></h3>
<table class="nomenclature">
<thead style="background:#f5f7fa;">
<tr>
<th>Subscript</th><th>Description</th><th>Subscript</th><th>Description</th>
</tr>
</thead>
<tbody>
<tr><td>*</td><td>설계 조건 (Design point)</td><td>AB, ABL</td><td>배기 (Exhaust air)</td></tr>
<tr><td>AU, AUL</td><td>외기 (Outdoor air)</td><td>b</td><td>요구량 (Energy need)</td></tr>
<tr><td>B</td><td>(가습) (Humidifying)</td><td>c</td><td>냉방 (Cooling)</td></tr>
<tr><td>C</td><td>냉열 (Cooling)</td><td>E</td><td>(전기) 에너지 (Electrical energy)</td></tr>
<tr><td>g</td><td>(조닝) 경계 (Boundary for zoning)</td><td>H</td><td>가열 (Heating)</td></tr>
<tr><td>i</td><td>실내 (Indoor)</td><td>j</td><td>부분부하 상태 (Partial load state)</td></tr>
<tr><td>konst</td><td>고정 (Constant)</td><td>L</td><td>공기 (Air)</td></tr>
<tr><td>m</td><td>월별 (Monthly)</td><td>max</td><td>최대 (Maximum)</td></tr>
<tr><td>mech</td><td>기계환기 (Mechanical ventilation)</td><td>o</td><td>상위 (Upper)</td></tr>
<tr><td>op</td><td>주중 (Weekday / Operation)</td><td>RA</td><td>실내공기 (Room air)</td></tr>
<tr><td>So</td><td>여름 (Summer)</td><td>soll</td><td>설정 (Setpoint)</td></tr>
<tr><td>st</td><td>증기 (Steam, humidification)</td><td>t</td><td>(엔탈피 임계값, 온도 기반) (Temperature-based)</td></tr>
<tr><td>u</td><td>하위경계 (Lower bound)</td><td>V</td><td>환기, 송풍 (Ventilation, Fan)</td></tr>
<tr><td>W</td><td>수증기 (Water vapor)</td><td>we</td><td>주말 (Weekend)</td></tr>
<tr><td>Wi</td><td>겨울 (Winter)</td><td>WRG</td><td>열회수기 (Heat recovery unit)</td></tr>
<tr><td>x</td><td>(엔탈피 임계값, 습도 기반) (Humidity-based)</td><td>ZU, ZUL</td><td>급기 (Supply air)</td></tr>
</tbody>
</table>
<hr/>
<h2 id="11">1.1. 기계식 환기<a class="headerlink" href="#11" title="Permanent link">¶</a></h2>
<h3 id="111">1.1.1. 존으로의 냉열/열 유입량<a class="headerlink" href="#111" title="Permanent link">¶</a></h3>
<p>HVAC 시스템으로 인한 열 획득(Heat sources) 및 열 손실(Heat sinks)은 현재의 난방 또는 냉방 부하와 독립적으로(independently) 발생하는 경우 건물 구역에서 고려되어야 합니다. 예를 들어, 주거용 건물 환기 시스템과 중앙 공조(central air handling) 기능이 있는 환기 시스템이 이에 해당합니다. 기계식 환기에 의한 존으로의 냉열 및 열 유입량은 아래와 같습니다.
$$
Q_{V,mech} = H_{V,mech} \cdot (\vartheta_{i} - \vartheta_{V,mech}) \cdot t \quad \text{(냉열)} \tag{1.1-1}
$$</p>
<div class="arithmatex">\[
Q_{V,mech} = H_{V,mech} \cdot (\vartheta_{V,mech} - \vartheta_{i}) \cdot t \quad \text{(열)} \tag{1.1-2}
\]</div>
<div class="arithmatex">\[
H_{V,mech} = n_{mech} \cdot V \cdot c_{p,a} \cdot \rho_a \tag{1.1-3}
\]</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(H_{V,mech}:\)</span> 기계식 환기의 열 전달 계수 [W/K]<br/>
• <span class="arithmatex">\(\vartheta_i:\)</span> 난방/냉방 기준 실내 온도<br/>
• <span class="arithmatex">\(\vartheta_{V,mech}:\)</span> 평균 급기 온도, [°C]<br/>
• <span class="arithmatex">\(t:\)</span> 계산 기간 (24 h)<br/>
• <span class="arithmatex">\(n_{mech}:\)</span> 기계식 환기로 인한 일일 평균 환기 횟수 [<span class="arithmatex">\(h^{-1}\)</span>]<br/>
• <span class="arithmatex">\(V:\)</span> 존의 체적<span class="arithmatex">\(m^3\)</span><br/>
• <span class="arithmatex">\(c_{p,a}:\)</span> 공기 비열 [J/(kg·K)]<br/>
• <span class="arithmatex">\(\rho_a:\)</span> 공기 밀도 [kg/m³]<br/>
• <span class="arithmatex">\(c_{p,a} \cdot \rho_a\)</span> 값은 <span class="arithmatex">\(0.34\ [Wh/(m^3 \cdot K)]\)</span>를 적용합니다.  </p>
</blockquote>
<h3 id="112">1.1.2. 환기 시스템에 의한 평균 환기 횟수<a class="headerlink" href="#112" title="Permanent link">¶</a></h3>
<p>평균 환기 횟수는 일일 평균값으로 결정됩니다. 용도프로필에 주어진 최소 외기 도입량은 시스템의 시스템의 냉방 요구량에 따라 증가합니다. 정풍량(CAV) 시스템의 경우, 최대 냉방 부하에 따라 증가할 수 있습니다. 냉방 부하에 따라 풍량이 변하는 변풍량(VAV) 시스템의 경우, 최소 풍량이 가정되어야 합니다. 주거용 시스템에서는 표준값 사용이 가능합니다.
$$
n_{mech} = n_{mech,ZUL} \cdot \frac{t_{V,mech}}{24 \ h} \tag{1.1-4}
$$</p>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(n_{mech}:\)</span> 기계식 환기로 인한 일일 평균 환기 횟수 [<span class="arithmatex">\(h^{-1}\)</span>]<br/>
• <span class="arithmatex">\(n_{mech,ZUL}:\)</span> 기계식 환기 운전 시 급기로 인한 환기 횟수 [<span class="arithmatex">\(h^{-1}\)</span>]<br/>
• <span class="arithmatex">\(t_{V,mech}:\)</span> 공조기 일일 운전 시간 (용도프로필 참고) [h]  </p>
</blockquote>
<h3 id="113">1.1.3. 기계식 환기의 급기에 의한 환기 횟수<a class="headerlink" href="#113" title="Permanent link">¶</a></h3>
<ul>
<li>
<p>주거용의 경우, 표준값인 용도프로필의 급기 환기 횟수를 사용합니다.
$$
n_{mech,ZUL} = n_{mech} \tag{1.1-5}
$$</p>
</li>
<li>
<p>비주거용의 경우, 공조 처리에 요구되는 최소 풍량과 용도에 따라 필요한 최소 외기 환기량이 모두 만족되어야 합니다. </p>
</li>
<li>건물의 냉방 요구량을 충족하도록 설계된 정풍량 시스템의 경우, 최대 냉방부하로부터 최소 풍량을 계산합니다.</li>
</ul>
<div align="center">$$
\dot{V}_{mech,b} = \frac{\dot{Q}_{c,max}}{\rho_a \cdot c_{p,a} \cdot (\vartheta_i - \vartheta_{V,mech})} \tag{1.1-6}
$$</div>
<p>비주거용에서 용도에 따른 최소 외기 환기량은 용도프로필의 면적 기준 최소 외기 풍량 (<span class="arithmatex">\(\dot{V}_A\)</span>)을 참고합니다.
$$
\dot{V}_{mech,b} = \dot{V}_A \tag{1.1-7}
$$</p>
<p>시스템의 최소 풍량은 최대 냉방부하 충족을 위한 최소 풍량과 용도프로필의 최소 풍량 중 최대값으로 결정됩니다.</p>
<div align="center">$$
\dot{V}_{mech,b} = \max\left(
\frac{\dot{Q}_{c,max}}{\rho_a \cdot c_{p,a} \cdot (\vartheta_i - \vartheta_{V,mech})},
\dot{V}_A
\right) \tag{1.1-8}
$$</div>
<p>환기 횟수는 풍량과 존의 체적으로부터 결정됩니다.  </p>
<div align="center">$$
n_{mech,ZUL} = \frac{\dot{V}_{mech,b}}{V} \tag{1.1-9}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\dot{V}_{mech,b}:\)</span> 기준 급기풍량, 다음 중 가장 큰 값으로 결정됨: 용도프로필의 최소 풍량, 전체 냉방 부하 충족을 위한 풍량.<br/>
• <span class="arithmatex">\(\dot{Q}_{c,max}:\)</span> 최대 냉방 부하 [kW]<br/>
• <span class="arithmatex">\(\vartheta_i:\)</span> 용도프로필의 냉방 운전 시 건물 구역의 실내 설정 온도 <span class="arithmatex">\(\vartheta_{i,c,soll}\)</span> [°C]<br/>
• <span class="arithmatex">\(\vartheta_{V,mech}:\)</span> 식 을 사용하여 계산된 최소 급기 온도 [°C]  </p>
</blockquote>
<h3 id="114">1.1.4. 기계식 환기의 급기 온도<a class="headerlink" href="#114" title="Permanent link">¶</a></h3>
<p>열교환기가 있는 단순 환기 시스템의 경우 아래 식을 적용합니다.
$$
\vartheta_{V,mech} = \vartheta_e + \eta_{V,mech} \cdot (\vartheta_i - \vartheta_e) \tag{1.1-10}
$$</p>
<p>공조기에서 토출되는 급기 온도 (<span class="arithmatex">\(\vartheta_{V,mech}\)</span>)는 입력값으로 결정됩니다.</p>
<h2 id="12">1.2. 공조 처리의 에너지 요구량 계산을 위한 기본 사항<a class="headerlink" href="#12" title="Permanent link">¶</a></h2>
<p>존의 에너지 밸런스 계산을 위해서는 아래 변수들이 우선 결정되어야 합니다.<br/>
•   기준 급기풍량 (<span class="arithmatex">\(\dot{V}_{mech,b,m}\)</span>): 실내 냉난방 부하와 무관하게 결정되는 기준 풍량<br/>
•   급기온도 (<span class="arithmatex">\(\vartheta_{mech,m}\)</span>): 월별 평균 급기 온도<br/>
•   월간 공조기기 가동시간: 일일 가동시간 (<span class="arithmatex">\(t_{V,mech,m}\)</span>)과 월간 가동일수 (<span class="arithmatex">\(d_{V,mech,m}\)</span>)를 통해 산정<br/>
    -   주중의 경우, <span class="arithmatex">\(d_{V,mech,m}\)</span> = <span class="arithmatex">\(d_{op}\)</span><br/>
    -   주말, 휴일의 경우, <span class="arithmatex">\(d_{V,mech,m}\)</span> = <span class="arithmatex">\(d_{we}\)</span> </p>
<h2 id="121-cav">1.2.1. 정풍량(CAV) 공조기의 급기풍량<a class="headerlink" href="#121-cav" title="Permanent link">¶</a></h2>
<p>정풍량 시스템의 급기풍량은 실내 열 부하가 아닌 실내 공기질 요구 조건에 의해 결정됩니다. 계산 기간 동안 풍량이 일정하면, 기준 풍량, 평균 풍량, 설계 풍량이 일치합니다.</p>
<div align="center">$$
\dot{V}_{mech,b,m} = \dot{V}_{mech,m} = \dot{V}^* \tag{1.2-1}
$$</div>
<p>정풍량 시스템의 월별 기준 급기풍량은 기준 급기풍량과 같습니다.</p>
<div align="center">$$
\dot{V}_{mech,b,m} = \dot{V}_{mech,b} \tag{1.2-2}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\dot{V}_{mech,b,m}:\)</span> 월별 기준 급기풍량 [m³/h]<br/>
• <span class="arithmatex">\(\dot{V}_{mech,m}:\)</span> 월별 평균 급기풍량 [m³/h]<br/>
• <span class="arithmatex">\(\dot{V}^{*}:\)</span> 설계 급기풍량 [m³/h]<br/>
• <span class="arithmatex">\(\dot{V}_{mech,b}:\)</span> 기준 급기풍량 [m³/h]  </p>
</blockquote>
<h2 id="122-vav">1.2.2. 시간/용도 기반 변풍량(VAV) 공조기의 급기풍량<a class="headerlink" href="#122-vav" title="Permanent link">¶</a></h2>
<p>시간이나 용도에 따라 풍량이 변하는 변풍량 시스템일 경우, 월별 평균 급기풍량은 부분부하 비율 및 부분부하 운전 시간에 따라 계산됩니다. 아래에서 <span class="arithmatex">\(j\)</span>는 부분부하 운전(시간별 풍량이 다른)을 나타내며, 월별 공조기의 운전시간에 따른 부분부하일 경우, 월별 운전시간의 비율에 의해 급기풍량이 정해집니다.</p>
<div align="center">$$
\dot{V}_{mech,b,m}=\dot{V}_{mech,m}=\frac{\sum_{j} (\dot{V}_{j} \cdot t_{V,mech,j,m} )}{t_{V,mech,m} \cdot d_{V,mech,m}} \tag{1.2-3}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\dot{V}_{j}:\)</span> 부분부하 운전 <span class="arithmatex">\(j\)</span>에서의 급기풍량 [m³/h]<br/>
• <span class="arithmatex">\(t_{V,mech,j,m}:\)</span> 부분부하 운전 <span class="arithmatex">\(j\)</span>에서의 월별 운전시간 [h]<br/>
• <span class="arithmatex">\(t_{V,mech,m}:\)</span> 일일 운전시간 [h]<br/>
• <span class="arithmatex">\(d_{V,mech,m}:\)</span> 월별 시스템 운전 일수 [d]  </p>
</blockquote>
<h2 id="123">1.2.3. 실내 냉방부하 기반 변풍량 공조기의 급기풍량<a class="headerlink" href="#123" title="Permanent link">¶</a></h2>
<p>실내 냉방 부하에 따라 풍량을 제어할 경우, 월별 평균 급기풍량은 실내 공기질 유지를 위한 최소 급기풍량과 냉방 부하를 처리하기 위한 추가 풍량을 더하여 산정합니다.</p>
<div align="center">$$
\dot{V}_{mech,m} = \dot{V}_{mech,b,m} + \frac{Q_{c,b}}{\rho_L \cdot c_{p,L} \cdot (\vartheta_{i,c,m} - \vartheta_{V,mech,m}) \cdot t_{V,mech,m} \cdot d_{V,mech,m}} \tag{1.2-4}
$$</div>
<p>또는</p>
<div align="center">$$
\sum_{m} \dot{V} = t_{V,mech,m} \cdot d_{V,mech,m} \cdot \dot{V}_{mech,b,m} + \frac{Q_{c,b}}{c_{p,L} \cdot \rho_{L} \cdot(\vartheta_{i,c,m} - \vartheta_{V,mech,m})} \tag{1.2-5}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\dot{V}_{mech,m}:\)</span> 월별 평균 급기 풍량 [m³/h]<br/>
• <span class="arithmatex">\(\sum_{m} \dot{V}:\)</span> 월별 급기 풍량 [m³/h]<br/>
• <span class="arithmatex">\(\dot{V}_{mech,b,m}:\)</span> 월별 기준 급기 풍량 [m³/h]<br/>
• <span class="arithmatex">\(Q_{c,b}:\)</span> 존의 월별 냉방 에너지요구량 [kWh]<br/>
• <span class="arithmatex">\(t_{v,mech,m}:\)</span> 일일 팬 운전시간 [h/d]<br/>
• <span class="arithmatex">\(d_{V,mech,m}:\)</span> 월별 팬 운전일 수 [d]<br/>
• <span class="arithmatex">\(\vartheta_{i,c,m}:\)</span> 월별 평균 실내온도 [<span class="arithmatex">\(^\circ C\)</span>]<br/>
• <span class="arithmatex">\(\vartheta_{V,mech,m}:\)</span> 월별 공조기 평균 급기 온도 (=<span class="arithmatex">\(\vartheta_{V,mech}\)</span>) [<span class="arithmatex">\(^\circ C\)</span>]  </p>
</blockquote>
<ul>
<li>송풍 동력 계산에 사용되는 최대급기풍량 (<span class="arithmatex">\(\dot{V}_{mech,max}\)</span>)은 최대 냉방 부하(<span class="arithmatex">\(\dot{Q}_{c,max}\)</span>)로부터 계산됩니다.</li>
</ul>
<div align="center">$$
\dot{V}_{mech,max} = \frac{\dot{Q}_{c,max}}{\rho_L \cdot c_{p,L} \cdot (\vartheta_{i,c,soll} - \vartheta_{V,mech})} \tag{1.2-6}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\dot{Q}_{c,max}:\)</span> 건물 에너지 밸런스에서의 최대 공간 냉방 부하 (kW)<br/>
• <span class="arithmatex">\(\vartheta_{i,c,soll}:\)</span> 냉방 운전 시 실내 설정 온도 (용도프로필 참고)  </p>
</blockquote>
<h2 id="124">1.2.4. 월별 평균 급기온도<a class="headerlink" href="#124" title="Permanent link">¶</a></h2>
<p>월별 평균 급기온도는 공조기가 있는 경우 입력값을 사용합니다. 가열/냉각 기능이 없는 환기장치의 경우, 아래 표의 값을 사용합니다.
가동시간이 12h/d 와 24h/d 사이일 경우 선형 보간하여 급기온도를 산정하고 12 h/d 이하일 경우 12h/d의 값을 적용합니다.</p>
<center>
<div><strong>Table 1.2-1. 냉각기능이 없는 공조기기의 월별 평균 급기온도</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="https://verycoldplay.github.io/eco2_guide_center/_tables/1.5_1.png"><img alt="공조 시스템에 유형에 따른 급기 온도 차 표준값" src="https://verycoldplay.github.io/eco2_guide_center/_tables/1.5_1.png" style="max-width: 80%;"/></a>
</center>
<center>
<div><strong>Table 1.2-2. 가열/냉각기능이 없는 공조기기의 월별 평균 급기온도</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="https://verycoldplay.github.io/eco2_guide_center/_tables/1.5_2.png"><img alt="공조 시스템에 유형에 따른 급기 온도 차 표준값" src="https://verycoldplay.github.io/eco2_guide_center/_tables/1.5_2.png" style="max-width: 80%;"/></a>
</center>
<h1 id="2">2. 송풍의 에너지소요량<a class="headerlink" href="#2" title="Permanent link">¶</a></h1>
<h2 id="21">2.1. 정풍량 공조기<a class="headerlink" href="#21" title="Permanent link">¶</a></h2>
<p>팬의 전력 소비는 제품 사양이 주어진 경우, 그 값을 사용하고, 제품 사양이 없는 경우, 급/배기 풍량 (<span class="arithmatex">\(\dot{V}\)</span>), 덕트망의 총 압력손실 (<span class="arithmatex">\(\Delta p^*\)</span>), 그리고 시스템의 팬, 전달시스템, 모터, 회전 수 제어 등에 대한 총 효율 (<span class="arithmatex">\(\eta\)</span>)로부터 계산합니다.</p>
<ul>
<li>급기 팬:</li>
</ul>
<div align="center">$$
P_{V,ZUL,m} = \frac{ \dot{V}_{ZUL} \Delta p^*_{ZUL} } { \eta_{ZUL} } \tag{2.1-1}
$$</div>
<ul>
<li>배기 팬:</li>
</ul>
<div align="center">$$
P_{V,ABL,m} = \frac{ \dot{V}_{ABL} \Delta p^*_{ABL} } { \eta_{ABL} } \tag{2.1-2}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(P_{V}:\)</span> 팬의 전력 소비 [W]<br/>
• <span class="arithmatex">\(\eta:\)</span> 전체 효율<br/>
• <span class="arithmatex">\(\dot{V}:\)</span> 부분부하 운전 풍량 [m³/h]<br/>
• <span class="arithmatex">\(\Delta p^{*}:\)</span> 설계 풍량 조건에서 급/배기 덕트 전체 압력손실 [Pa]  </p>
</blockquote>
<ul>
<li>급기와 배기 풍량이 5% 미만의 편차를 보일 경우, 아래와 같이 가정합니다.</li>
</ul>
<div align="center">$$
\dot{V}_{ZUL} = \dot{V}_{ABL} = \dot{V}_{mech,m} = \dot{V}^* \tag{2.1-3}
$$</div>
<ul>
<li>월별 전기 에너지소요량은 아래 식으로 계산합니다.
$$
Q_{V,E,m} = (P_{V,ZUL,m} + P_{V,ABL,m}) \cdot t_{V,mech,m} \cdot d_{V,mech,m} \tag{2.1-4}
$$</li>
</ul>
<h2 id="22">2.2. 변풍량 공조기<a class="headerlink" href="#22" title="Permanent link">¶</a></h2>
<h3 id="221">2.2.1. 계산 방식<a class="headerlink" href="#221" title="Permanent link">¶</a></h3>
<p>변풍량 시스템은 각 존의 개별 댐퍼에 의해 풍량이 제어되고, 중앙의 급기와 배기 팬은 덕트망의 일정한 압력 하에서 회전 수에 의해 제어됩니다. 변풍량방식시스템(VAV)은 덕트망에서 압력센서가 위치하는 지점을 기준으로 아래와 같이 두 부분으로 나뉩니다.</p>
<ul>
<li>센서 전단: 덕트 내 저항 <span class="arithmatex">\(R_{\Delta p} = \text{constant}\)</span> 또는 압력손실 <span class="arithmatex">\(\Delta p = \text{variable}\)</span></li>
<li>센서 후단: 덕트 내 저항 <span class="arithmatex">\(R_{\Delta p} = \text{variable}\)</span> 또는 압력손실 <span class="arithmatex">\(\Delta p = \text{constant}\)</span></li>
</ul>
<center>
<div><strong>Figure 2.2-1. 환기 덕트망의 고정 및 변동 저항</strong></div>
<a class="glightbox" data-desc-position="bottom" data-height="auto" data-type="image" data-width="auto" href="https://verycoldplay.github.io/eco2_guide_center/_images/2.2.1_1.png"><img alt="공조 시스템에 유형에 따른 급기 온도 차 표준값" src="https://verycoldplay.github.io/eco2_guide_center/_images/2.2.1_1.png" style="max-width: 80%;"/></a>
</center>
<ul>
<li>팬의 전력 소비는 아래 식으로 계산됩니다. </li>
<li>급기 팬:</li>
</ul>
<div align="center">$$ 
P_{V,ZUL} = \frac{ \dot{V}_{ZUL} \Delta p^*_{ZUL} f_{p,ZUL} }{ \eta_{ZUL} } + \frac{ \dot{V}_{ZUL}^3 \Delta p^*_{ZUL} (1 - f_{p,ZUL}) }{ \eta_{ZUL} \, \dot{V}_{ZUL}^{*2} } \tag{2.2-1}
$$</div>
<ul>
<li>배기 팬:</li>
</ul>
<div align="center">$$
P_{V,ABL} = \frac{ \dot{V}_{ABL} \Delta p^*_{ABL} f_{p,ABL} }{ \eta_{ABL} } + \frac{ \dot{V}_{ABL}^3 \Delta p^*_{ABL} (1 - f_{p,ABL}) }{ \eta_{ABL} \, \dot{V}_{ABL}^{*2} } \tag{2.2-2}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(P_{V}:\)</span> 부분부하 조건에서 팬 전력 소비 [W]<br/>
• <span class="arithmatex">\(f_p:\)</span> 압력비 계수<br/>
• <span class="arithmatex">\(\eta:\)</span> 전체 효율<br/>
• <span class="arithmatex">\(\dot{V}:\)</span> 부분부하 운전 시 풍량 [m³/h]<br/>
• <span class="arithmatex">\(\dot{V}^{*}:\)</span> 설계 공기풍량(최대풍량) [m³/h]<br/>
• <span class="arithmatex">\(\Delta p^{*}:\)</span> 설계 풍량 조건에서 급/배기 덕트 전체 압력 손실 [Pa]  </p>
</blockquote>
<ul>
<li>압력비 계수는 설계 풍량에서 덕트의 해당 구간에서의 고정 압력 손실과 전체 덕트의 총 압력 손실의 비율입니다.
$$
f_{p} = \frac{\Delta p_{konst}}{\Delta p^{*}} \tag{2.2-3}
$$</li>
</ul>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\Delta p_{konst}:\)</span> 덕트망의 각 구간에서 고정 압력 손실 [Pa]  </p>
</blockquote>
<ul>
<li>각 값들은 급/배기 덕트에서 개별적으로 결정될 수 있습니다.</li>
</ul>
<h3 id="222">2.2.2. 시간과 용도에 따른 변풍량방식 공조기<a class="headerlink" href="#222" title="Permanent link">¶</a></h3>
<p>풍량이 하루 중 특정 시간이나 건물의 사용에 따라 제어되고, 이러한 제어가 규칙적 또는 연중 균일하게 분포되어 있을 경우, 1.2.2처럼 부분부하의 빈도를 알아야 합니다. 송풍에 대한 월별 에너지소요량은 월별 모든 부분부하 <span class="arithmatex">\(j\)</span>에서의 에너지소요량의 총합입니다.
$$
Q_{V,E,m} = \sum_{j} t_{V,mech,j,m} \cdot (P_{V,ZUL,j} + P_{V,ABL,j}) \tag{2.2-4}
$$</p>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(t_{V,mech,j,m}:\)</span> 부분부하 운전 <span class="arithmatex">\(j\)</span>의 월별 운전시간 [h]<br/>
• <span class="arithmatex">\(P_{V,ZUL,j}:\)</span> 부분부하 운전 <span class="arithmatex">\(j\)</span>에서의 급기팬 전력 소비 [kW]<br/>
• <span class="arithmatex">\(P_{V,ABL,j}:\)</span> 부분부하 운전 <span class="arithmatex">\(j\)</span>에서의 배기팬 전력 소비 [kW]  </p>
</blockquote>
<h3 id="223">2.2.3. 실내 냉방부하에 따른 변풍량방식 공조기<a class="headerlink" href="#223" title="Permanent link">¶</a></h3>
<p>풍량 제어가 존의 냉방 부하 기반일 경우, 시간 경과에 따른 부분부하 풍량의 분포는 건물 용도와 추가로 외기 조건에 의한 함수입니다. 부분부하 시 풍량의 빈도 분포는 해당 존의 월별 최대 냉방부하를 이용하여 총 에너지 밸런스 계산을 통해 산정되어야 합니다.
* 월별 송풍 에너지소요량은 아래 식으로 계산됩니다.</p>
<div align="center">$$
Q_{V,E,m} = Q_{V,E,ZUL,m} + Q_{V,E,ABL,m} \tag{2.2-5}
$$</div>
<div class="arithmatex">\[
Q_{V,E,ZUL,m} = ( \frac{\Delta p^{*}_{ZUL} \cdot f_{p,ZUL}}{\eta_{ZUL}} ) \cdot \sum_{m} \dot{V}_{ZUL} + ( \frac{\Delta p^{*}_{ZUL} \cdot (1 - f_{p,ZUL})}{\eta_{ZUL} \cdot \dot{V}_{ZUL}^{*2}} ) \cdot \sum_{m} \dot{V}_{ZUL}^3 \tag{1.1-1}
\]</div>
<div class="arithmatex">\[
Q_{V,E,ABL,m} = ( \frac{\Delta p^{*}_{ABL} \cdot f_{p,ABL}}{\eta_{ABL}} ) \cdot \sum_{m} \dot{V}_{ABL} + ( \frac{\Delta p^{*}_{ABL} \cdot (1 - f_{p,ABL})}{\eta_{ABL} \cdot \dot{V}_{ABL}^{*2}} ) \cdot \sum_{m} \dot{V}_{ABL}^3 \tag{1.1-1}
\]</div>
<ul>
<li>급기와 배기 풍량이 5% 미만의 편차를 보일 경우, 아래와 같이 가정합니다.</li>
</ul>
<div align="center">$$
\dot{V}_{ZUL} = \dot{V}_{ABL} = \dot{V}_{mech,m} \tag{2.2-6}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\Delta p^{*}:\)</span> 설계 풍량 조건에서 덕트 내 전체 압력손실 [Pa]<br/>
• <span class="arithmatex">\(f_p:\)</span> 압력비 계수<br/>
• <span class="arithmatex">\(\dot{V}^{*}:\)</span> 설계 공기풍량(최대풍량) [m³/h]<br/>
• <span class="arithmatex">\(\sum_m \dot{V}:\)</span> 월별 급기 풍량 [m³/h]<br/>
• <span class="arithmatex">\(\sum_m \dot{V}^3:\)</span> 월별 급기 풍량의 세제곱 [m⁹/h³]<br/>
• <span class="arithmatex">\(\eta:\)</span> 전체 효율  </p>
</blockquote>
<ul>
<li><span class="arithmatex">\(\sum_{m} \dot{V}^3\)</span>의 근사값은 아래 식으로 구할 수 있습니다:</li>
</ul>
<div align="center">$$
\sum_{m} \dot{V}^3 = \sum_{m} \dot{V} \cdot ( 0.8 \cdot \dot{V}_{mech,m} + 0.2 \cdot \dot{V}_{mech,\max,m} )^2 \tag{2.2-7}
$$</div>
<blockquote>
<p>Where,  </p>
<p>• <span class="arithmatex">\(\dot{V}_{mech,m}:\)</span> 월별 평균 급기풍량 [m³/h]<br/>
• <span class="arithmatex">\(\dot{V}_{mech,max,m}:\)</span> 월별 최대 급기풍량 [m³/h]<br/>
• <span class="arithmatex">\(\sum_m \dot{V}:\)</span> 해당 월의 급기 유량 [m³/h]  </p>
</blockquote>
<aside class="md-source-file">
<span class="md-source-file__fact">
<span class="md-icon" title="마지막 업데이트">
<svg viewbox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M21 13.1c-.1 0-.3.1-.4.2l-1 1 2.1 2.1 1-1c.2-.2.2-.6 0-.8l-1.3-1.3c-.1-.1-.2-.2-.4-.2m-1.9 1.8-6.1 6V23h2.1l6.1-6.1zM12.5 7v5.2l4 2.4-1 1L11 13V7zM11 21.9c-5.1-.5-9-4.8-9-9.9C2 6.5 6.5 2 12 2c5.3 0 9.6 4.1 10 9.3-.3-.1-.6-.2-1-.2s-.7.1-1 .2C19.6 7.2 16.2 4 12 4c-4.4 0-8 3.6-8 8 0 4.1 3.1 7.5 7.1 7.9l-.1.2z"></path></svg>
</span>
<span class="git-revision-date-localized-plugin git-revision-date-localized-plugin-date" title="2025년 11월 27일 06:43:03 UTC">2025년 11월 27일</span>
</span>
</aside>
</article>
</div>
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
</div>
</main>
<footer class="md-footer">
<div class="md-footer-meta md-typeset">
<div class="md-footer-meta__inner md-grid">
<div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" rel="noopener" target="_blank">
      Material for MkDocs
    </a>
</div>
</div>
</div>
</footer>
</div>
<div class="md-dialog" data-md-component="dialog">
<div class="md-dialog__inner md-typeset"></div>
</div>
<script id="__config" type="application/json">{"base": "../..", "features": ["navigation.path", "navigation.tabs.sticky", "navigation.tracking"], "search": "../../assets/javascripts/workers/search.d50fe291.min.js", "tags": null, "translations": {"clipboard.copied": "\ud074\ub9bd\ubcf4\ub4dc\uc5d0 \ubcf5\uc0ac\ub428", "clipboard.copy": "\ud074\ub9bd\ubcf4\ub4dc\ub85c \ubcf5\uc0ac", "search.result.more.one": "\uc774 \ubb38\uc11c\uc5d0\uc11c 1\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.more.other": "\uc774 \ubb38\uc11c\uc5d0\uc11c #\uac1c\uc758 \uac80\uc0c9 \uacb0\uacfc \ub354 \ubcf4\uae30", "search.result.none": "\uac80\uc0c9\uc5b4\uc640 \uc77c\uce58\ud558\ub294 \ubb38\uc11c\uac00 \uc5c6\uc2b5\ub2c8\ub2e4", "search.result.one": "1\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.other": "#\uac1c\uc758 \uc77c\uce58\ud558\ub294 \ubb38\uc11c", "search.result.placeholder": "\uac80\uc0c9\uc5b4\ub97c \uc785\ub825\ud558\uc138\uc694", "search.result.term.missing": "\ud3ec\ud568\ub418\uc9c0 \uc54a\uc740 \uac80\uc0c9\uc5b4", "select.version": "\ubc84\uc804 \uc120\ud0dd"}, "version": null}</script>
<script src="../../assets/javascripts/bundle.56ea9cef.min.js"></script>
<script src="../../assets/polyfill.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/katex.min.js"></script>
<script src="https://cdn.jsdelivr.net/npm/katex@0.16.0/dist/contrib/auto-render.min.js"></script>
<script src="https://unpkg.com/mermaid@10/dist/mermaid.min.js"></script>
<script src="../../assets/mathjax-config.js"></script>
<script src="../../assets/mathjax-linker.js"></script>
<script src="../../assets/mermaid-init.js"></script>
<script src="../../assets/mermaid-font-fix.js"></script>
<script src="../../assets/cache-buster.js"></script>
<script src="../../assets/breadcrumb.js"></script>
<script src="../../assets/scroll-to-top.js"></script>
<script id="init-glightbox">const lightbox = GLightbox({"touchNavigation": true, "loop": false, "zoomable": true, "draggable": true, "openEffect": "zoom", "closeEffect": "zoom", "slideEffect": "slide"});
document$.subscribe(() => { lightbox.reload() });
</script></body>
</html>